{
  "source": "2001 ASHRAE Fundamentals Handbook (SI), Ch. 34 Duct Design, fitting loss coefficients",
  "transcribed": "2026-10-23",
  "tables": {
    "CD3-1": {
      "fitting": "CD3-1",
      "title": "Elbow, Die Stamped, 90 Degree, r/D = 1.5",
      "page": "34.29",
      "pdf_page": 816,
      "coef": "Co",
      "conditions": {
        "r/D": 1.5,
        "angle_deg": 90
      },
      "kind": "1d",
      "x": {
        "name": "D_mm",
        "values": [75.0, 100.0, 125.0, 150.0, 180.0, 200.0, 230.0, 250.0]
      },
      "C": [0.3, 0.21, 0.16, 0.14, 0.12, 0.11, 0.11, 0.11]
    },
    "CD3-3": {
      "fitting": "CD3-3",
      "title": "Elbow, Die Stamped, 45 Degree, r/D = 1.5",
      "page": "34.29",
      "pdf_page": 816,
      "coef": "Co",
      "conditions": {
        "r/D": 1.5,
        "angle_deg": 45
      },
      "kind": "1d",
      "x": {
        "name": "D_mm",
        "values": [75.0, 100.0, 125.0, 150.0, 180.0, 200.0, 230.0, 250.0]
      },
      "C": [0.18, 0.13, 0.1, 0.08, 0.07, 0.07, 0.07, 0.07]
    },
    "CD3-12": {
      "fitting": "CD3-12",
      "title": "Elbow, 3 Gore, 90 Degree, r/D = 0.75 to 2.0",
      "page": "34.30",
      "pdf_page": 817,
      "coef": "Co",
      "conditions": {
        "angle_deg": 90,
        "gores": 3
      },
      "kind": "1d",
      "x": {
        "name": "r/D",
        "values": [0.75, 1.0, 1.5, 2.0]
      },
      "C": [0.54, 0.42, 0.34, 0.33]
    },
    "CD6-4": {
      "fitting": "CD6-4",
      "title": "Round Duct, Depressed to Avoid an Obstruction",
      "page": "34.32",
      "pdf_page": 819,
      "coef": "Co",
      "conditions": {
        "figure": "30 degree offsets at each end, 300 mm depressed length (figure dimensions)"
      },
      "kind": "const",
      "C": 0.24
    },
    "CR3-1": {
      "fitting": "CR3-1",
      "title": "Elbow, Smooth Radius, Without Vanes",
      "page": "34.54",
      "pdf_page": 841,
      "coef": "Cp",
      "conditions": {
        "formula": "Co = K * Cp, K = angle factor (table CR3-1_K)"
      },
      "kind": "2d",
      "rows": {
        "name": "r/W",
        "values": [0.5, 0.75, 1.0, 1.5, 2.0]
      },
      "cols": {
        "name": "H/W",
        "values": [0.25, 0.5, 0.75, 1.0, 1.5, 2.0, 3.0, 4.0, 5.0, 6.0, 8.0]
      },
      "C": [
        [1.53, 1.38, 1.29, 1.18, 1.06, 1.0, 1.0, 1.06, 1.12, 1.16, 1.18],
        [0.57, 0.52, 0.48, 0.44, 0.4, 0.39, 0.39, 0.4, 0.42, 0.43, 0.44],
        [0.27, 0.25, 0.23, 0.21, 0.19, 0.18, 0.18, 0.19, 0.2, 0.21, 0.21],
        [0.22, 0.2, 0.19, 0.17, 0.15, 0.14, 0.14, 0.15, 0.16, 0.17, 0.17],
        [0.2, 0.18, 0.16, 0.15, 0.14, 0.13, 0.13, 0.14, 0.14, 0.15, 0.15]
      ]
    },
    "CR3-1_K": {
      "fitting": "CR3-1",
      "title": "Elbow, Smooth Radius, Without Vanes, Angle Factor K",
      "page": "34.54",
      "pdf_page": 841,
      "coef": "K",
      "conditions": {
        "formula": "Co = K * Cp",
        "applies_to": "CR3-1"
      },
      "kind": "1d",
      "x": {
        "name": "theta_deg",
        "values": [0.0, 20.0, 30.0, 45.0, 60.0, 75.0, 90.0, 110.0, 130.0, 150.0, 180.0]
      },
      "C": [0.0, 0.31, 0.45, 0.6, 0.78, 0.9, 1.0, 1.13, 1.2, 1.28, 1.4]
    },
    "CR3-6": {
      "fitting": "CR3-6",
      "title": "Elbow, Mitered",
      "page": "34.54",
      "pdf_page": 841,
      "coef": "Co",
      "conditions": {

      },
      "kind": "2d",
      "rows": {
        "name": "theta_deg",
        "values": [20.0, 30.0, 45.0, 60.0, 75.0, 90.0]
      },
      "cols": {
        "name": "H/W",
        "values": [0.25, 0.5, 0.75, 1.0, 1.5, 2.0, 3.0, 4.0, 5.0, 6.0, 8.0]
      },
      "C": [
        [0.08, 0.08, 0.08, 0.07, 0.07, 0.07, 0.06, 0.06, 0.05, 0.05, 0.05],
        [0.18, 0.17, 0.17, 0.16, 0.15, 0.15, 0.13, 0.13, 0.12, 0.12, 0.11],
        [0.38, 0.37, 0.36, 0.34, 0.33, 0.31, 0.28, 0.27, 0.26, 0.25, 0.24],
        [0.6, 0.59, 0.57, 0.55, 0.52, 0.49, 0.46, 0.43, 0.41, 0.39, 0.38],
        [0.89, 0.87, 0.84, 0.81, 0.77, 0.73, 0.67, 0.63, 0.61, 0.58, 0.57],
        [1.3, 1.27, 1.23, 1.18, 1.13, 1.07, 0.98, 0.92, 0.89, 0.85, 0.83]
      ]
    },
    "CR3-9": {
      "fitting": "CR3-9",
      "title": "Elbow, Mitered, 90 Degree, Single-Thickness Vanes (Design 1)",
      "page": "34.55",
      "pdf_page": 842,
      "coef": "Co",
      "conditions": {
        "r_mm": 50,
        "s_mm": 40,
        "L_mm": 0,
        "angle_deg": 90
      },
      "kind": "const",
      "C": 0.11
    },
    "CR3-17": {
      "fitting": "CR3-17",
      "title": "Elbow, Z-Shaped",
      "page": "34.56",
      "pdf_page": 843,
      "coef": "Cp",
      "conditions": {
        "formula": "Co = Kr * Cp, Kr = Reynolds number correction factor (table CR3-17_Kr)"
      },
      "kind": "2d",
      "rows": {
        "name": "H/W",
        "values": [0.25, 0.5, 0.75, 1.0, 1.5, 2.0, 3.0, 4.0, 6.0, 8.0]
      },
      "cols": {
        "name": "L/W",
        "values": [0.0, 0.4, 0.6, 0.8, 1.0, 1.2, 1.4, 1.6, 1.8, 2.0, 4.0, 8.0, 10.0, 100.0]
      },
      "C": [
        [0.0, 0.68, 0.99, 1.77, 2.89, 3.97, 4.41, 4.6, 4.64, 4.6, 3.39, 3.03, 2.7, 2.53],
        [0.0, 0.66, 0.96, 1.72, 2.81, 3.86, 4.29, 4.47, 4.52, 4.47, 3.3, 2.94, 2.62, 2.46],
        [0.0, 0.64, 0.94, 1.67, 2.74, 3.75, 4.17, 4.35, 4.39, 4.35, 3.2, 2.86, 2.55, 2.39],
        [0.0, 0.62, 0.9, 1.61, 2.63, 3.61, 4.01, 4.18, 4.22, 4.18, 3.08, 2.75, 2.45, 2.3],
        [0.0, 0.59, 0.86, 1.53, 2.5, 3.43, 3.81, 3.97, 4.01, 3.97, 2.93, 2.61, 2.33, 2.19],
        [0.0, 0.56, 0.81, 1.45, 2.37, 3.25, 3.61, 3.76, 3.8, 3.76, 2.77, 2.48, 2.21, 2.07],
        [0.0, 0.51, 0.75, 1.34, 2.18, 3.0, 3.33, 3.47, 3.5, 3.47, 2.56, 2.28, 2.03, 1.91],
        [0.0, 0.48, 0.7, 1.26, 2.05, 2.82, 3.13, 3.26, 3.29, 3.26, 2.4, 2.15, 1.91, 1.79],
        [0.0, 0.45, 0.65, 1.16, 1.89, 2.6, 2.89, 3.01, 3.04, 3.01, 2.22, 1.98, 1.76, 1.66],
        [0.0, 0.43, 0.63, 1.13, 1.84, 2.53, 2.81, 2.93, 2.95, 2.93, 2.16, 1.93, 1.72, 1.61]
      ]
    },
    "CR3-17_Kr": {
      "fitting": "CR3-17",
      "title": "Elbow, Z-Shaped, Reynolds Number Correction Factor Kr",
      "page": "34.56",
      "pdf_page": 843,
      "coef": "Kr",
      "conditions": {
        "formula": "Co = Kr * Cp",
        "applies_to": "CR3-17"
      },
      "kind": "1d",
      "x": {
        "name": "Re/1000",
        "values": [10.0, 20.0, 30.0, 40.0, 60.0, 80.0, 100.0, 140.0, 500.0]
      },
      "C": [1.4, 1.26, 1.19, 1.14, 1.09, 1.06, 1.04, 1.0, 1.0]
    },
    "SR4-1": {
      "fitting": "SR4-1",
      "title": "Transition, Rectangular, Two Sides Parallel, Symmetrical, Supply Air Systems",
      "page": "34.63",
      "pdf_page": 850,
      "coef": "Co",
      "conditions": {
        "figure_note": "Ao/A1 < or > 1 (figure prints \"A1/A1< or >1\")"
      },
      "kind": "2d",
      "rows": {
        "name": "Ao/A1",
        "values": [0.1, 0.17, 0.25, 0.5, 1.0, 2.0, 4.0, 10.0, 16.0]
      },
      "cols": {
        "name": "theta_deg",
        "values": [10.0, 15.0, 20.0, 30.0, 45.0, 60.0, 90.0, 120.0, 150.0, 180.0]
      },
      "C": [
        [0.05, 0.05, 0.05, 0.05, 0.07, 0.08, 0.19, 0.29, 0.37, 0.43],
        [0.05, 0.04, 0.04, 0.04, 0.05, 0.07, 0.18, 0.28, 0.36, 0.42],
        [0.05, 0.04, 0.04, 0.04, 0.06, 0.07, 0.17, 0.27, 0.35, 0.41],
        [0.06, 0.05, 0.05, 0.05, 0.06, 0.07, 0.14, 0.2, 0.26, 0.27],
        [0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0],
        [0.56, 0.52, 0.6, 0.96, 1.4, 1.48, 1.52, 1.48, 1.44, 1.4],
        [2.72, 3.04, 3.52, 6.72, 9.6, 10.88, 11.2, 11.04, 10.72, 10.56],
        [24.0, 26.0, 36.0, 53.0, 69.0, 82.0, 93.0, 93.0, 92.0, 91.0],
        [66.56, 69.12, 102.4, 143.36, 181.76, 220.16, 256.0, 253.44, 250.88, 250.88]
      ]
    },
    "ER4-1": {
      "fitting": "ER4-1",
      "title": "Transition, Rectangular, Two Sides Parallel, Symmetrical, Exhaust/Return Systems",
      "page": "34.59",
      "pdf_page": 846,
      "coef": "Co",
      "conditions": {
        "figure_note": "Ao/A1 < or > 1"
      },
      "kind": "2d",
      "rows": {
        "name": "Ao/A1",
        "values": [0.06, 0.1, 0.25, 0.5, 1.0, 2.0, 4.0, 6.0, 10.0]
      },
      "cols": {
        "name": "theta_deg",
        "values": [10.0, 15.0, 20.0, 30.0, 45.0, 60.0, 90.0, 120.0, 150.0, 180.0]
      },
      "C": [
        [0.26, 0.27, 0.4, 0.56, 0.71, 0.86, 1.0, 0.99, 0.98, 0.98],
        [0.24, 0.26, 0.36, 0.53, 0.69, 0.82, 0.93, 0.93, 0.92, 0.91],
        [0.17, 0.19, 0.22, 0.42, 0.6, 0.68, 0.7, 0.69, 0.67, 0.66],
        [0.14, 0.13, 0.15, 0.24, 0.35, 0.37, 0.38, 0.37, 0.36, 0.35],
        [0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
        [0.23, 0.2, 0.2, 0.2, 0.24, 0.28, 0.54, 0.78, 1.02, 1.09],
        [0.81, 0.64, 0.64, 0.64, 0.88, 1.12, 2.78, 4.38, 5.65, 6.6],
        [1.82, 1.44, 1.44, 1.44, 1.98, 2.53, 6.56, 10.2, 13.0, 15.2],
        [5.03, 5.0, 5.0, 5.0, 6.5, 8.02, 19.1, 29.1, 37.1, 43.1]
      ]
    },
    "SD4-1": {
      "fitting": "SD4-1",
      "title": "Transition, Round to Round, Supply Air Systems",
      "page": "34.50",
      "pdf_page": 837,
      "coef": "Co",
      "conditions": {

      },
      "kind": "2d",
      "rows": {
        "name": "Ao/A1",
        "values": [0.1, 0.17, 0.25, 0.5, 1.0, 2.0, 4.0, 10.0, 16.0]
      },
      "cols": {
        "name": "theta_deg",
        "values": [10.0, 15.0, 20.0, 30.0, 45.0, 60.0, 90.0, 120.0, 150.0, 180.0]
      },
      "C": [
        [0.05, 0.05, 0.05, 0.05, 0.07, 0.08, 0.19, 0.29, 0.37, 0.43],
        [0.05, 0.04, 0.04, 0.04, 0.06, 0.07, 0.18, 0.28, 0.36, 0.42],
        [0.05, 0.04, 0.04, 0.04, 0.06, 0.07, 0.17, 0.27, 0.35, 0.41],
        [0.05, 0.05, 0.05, 0.05, 0.06, 0.06, 0.12, 0.18, 0.24, 0.26],
        [0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
        [0.44, 0.52, 0.76, 1.28, 1.32, 1.32, 1.28, 1.24, 1.2, 1.2],
        [2.56, 3.52, 4.8, 7.36, 9.76, 10.88, 10.24, 10.08, 9.92, 9.92],
        [21.0, 28.0, 38.0, 59.0, 76.0, 80.0, 83.0, 84.0, 83.0, 83.0],
        [53.76, 74.24, 97.28, 153.6, 215.04, 225.28, 225.28, 225.28, 225.28, 225.28]
      ]
    },
    "ED4-1": {
      "fitting": "ED4-1",
      "title": "Transition, Round to Round, Exhaust/Return Systems",
      "page": "34.33",
      "pdf_page": 820,
      "coef": "Co",
      "conditions": {

      },
      "kind": "2d",
      "rows": {
        "name": "Ao/A1",
        "values": [0.06, 0.1, 0.25, 0.5, 1.0, 2.0, 4.0, 6.0, 10.0]
      },
      "cols": {
        "name": "theta_deg",
        "values": [10.0, 15.0, 20.0, 30.0, 45.0, 60.0, 90.0, 120.0, 150.0, 180.0]
      },
      "C": [
        [0.21, 0.29, 0.38, 0.6, 0.84, 0.88, 0.88, 0.88, 0.88, 0.88],
        [0.21, 0.28, 0.38, 0.59, 0.76, 0.8, 0.83, 0.84, 0.83, 0.83],
        [0.16, 0.22, 0.3, 0.46, 0.61, 0.68, 0.64, 0.63, 0.62, 0.62],
        [0.11, 0.13, 0.19, 0.32, 0.33, 0.33, 0.32, 0.31, 0.3, 0.3],
        [0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
        [0.2, 0.2, 0.2, 0.2, 0.22, 0.24, 0.48, 0.72, 0.96, 1.04],
        [0.8, 0.64, 0.64, 0.64, 0.88, 1.12, 2.72, 4.32, 5.6, 6.56],
        [1.8, 1.44, 1.44, 1.44, 1.98, 2.52, 6.48, 10.1, 13.0, 15.1],
        [5.0, 5.0, 5.0, 5.0, 6.5, 8.0, 19.0, 29.0, 37.0, 43.0]
      ]
    },
    "SD4-2": {
      "fitting": "SD4-2",
      "title": "Transition, Rectangular to Round, Supply Air Systems",
      "page": "34.50",
      "pdf_page": 837,
      "coef": "Co",
      "conditions": {
        "figure_note": "figure shows theta1 and theta2, no note printed"
      },
      "kind": "2d",
      "rows": {
        "name": "Ao/A1",
        "values": [0.1, 0.17, 0.25, 0.5, 1.0, 2.0, 4.0, 10.0, 16.0]
      },
      "cols": {
        "name": "theta_deg",
        "values": [10.0, 15.0, 20.0, 30.0, 45.0, 60.0, 90.0, 120.0, 150.0, 180.0]
      },
      "C": [
        [0.05, 0.05, 0.05, 0.05, 0.07, 0.08, 0.19, 0.29, 0.37, 0.43],
        [0.05, 0.05, 0.04, 0.04, 0.06, 0.07, 0.18, 0.28, 0.36, 0.42],
        [0.06, 0.05, 0.05, 0.04, 0.06, 0.07, 0.17, 0.27, 0.35, 0.41],
        [0.06, 0.07, 0.07, 0.05, 0.06, 0.06, 0.12, 0.18, 0.24, 0.26],
        [0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
        [0.6, 0.84, 1.0, 1.2, 1.32, 1.32, 1.32, 1.28, 1.24, 1.2],
        [4.0, 5.76, 7.2, 8.32, 9.28, 9.92, 10.24, 10.24, 10.24, 10.24],
        [30.0, 50.0, 53.0, 64.0, 75.0, 84.0, 89.0, 91.0, 91.0, 88.0],
        [76.8, 138.24, 135.68, 166.4, 197.12, 225.28, 243.2, 250.88, 250.88, 238.08]
      ]
    },
    "SR4-3": {
      "fitting": "SR4-3",
      "title": "Transition, Round to Rectangular, Supply Air Systems",
      "page": "34.63",
      "pdf_page": 850,
      "coef": "Co",
      "conditions": {
        "figure_note": "Ao/A1 < or > 1, theta is larger of theta1 and theta2"
      },
      "kind": "2d",
      "rows": {
        "name": "Ao/A1",
        "values": [0.1, 0.17, 0.25, 0.5, 1.0, 2.0, 4.0, 10.0, 16.0]
      },
      "cols": {
        "name": "theta_deg",
        "values": [10.0, 15.0, 20.0, 30.0, 45.0, 60.0, 90.0, 120.0, 150.0, 180.0]
      },
      "C": [
        [0.05, 0.05, 0.05, 0.05, 0.07, 0.08, 0.19, 0.29, 0.37, 0.43],
        [0.05, 0.05, 0.05, 0.04, 0.06, 0.07, 0.18, 0.28, 0.36, 0.42],
        [0.06, 0.05, 0.05, 0.04, 0.06, 0.07, 0.17, 0.27, 0.35, 0.41],
        [0.06, 0.07, 0.07, 0.05, 0.06, 0.06, 0.12, 0.18, 0.24, 0.26],
        [0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
        [0.6, 0.84, 1.0, 1.2, 1.32, 1.32, 1.32, 1.28, 1.24, 1.2],
        [4.0, 5.76, 7.2, 8.32, 9.28, 9.92, 10.24, 10.24, 10.24, 10.24],
        [30.0, 50.0, 53.0, 64.0, 75.0, 84.0, 89.0, 91.0, 91.0, 88.0],
        [76.8, 138.24, 135.68, 166.4, 197.12, 225.28, 243.2, 250.88, 250.88, 238.08]
      ]
    },
    "ER4-3": {
      "fitting": "ER4-3",
      "title": "Transition, Rectangular to Round, Exhaust/Return Systems",
      "page": "34.59",
      "pdf_page": 846,
      "coef": "Co",
      "conditions": {
        "figure_note": "Ao/A1 < or > 1, theta is larger of theta1 and theta2"
      },
      "kind": "2d",
      "rows": {
        "name": "Ao/A1",
        "values": [0.06, 0.1, 0.25, 0.5, 1.0, 2.0, 4.0, 6.0, 10.0]
      },
      "cols": {
        "name": "theta_deg",
        "values": [10.0, 15.0, 20.0, 30.0, 45.0, 60.0, 90.0, 120.0, 150.0, 180.0]
      },
      "C": [
        [0.3, 0.54, 0.53, 0.65, 0.77, 0.88, 0.95, 0.98, 0.98, 0.93],
        [0.3, 0.5, 0.53, 0.64, 0.75, 0.84, 0.89, 0.91, 0.91, 0.88],
        [0.25, 0.36, 0.45, 0.52, 0.58, 0.62, 0.64, 0.64, 0.64, 0.64],
        [0.15, 0.21, 0.25, 0.3, 0.33, 0.33, 0.33, 0.32, 0.31, 0.3],
        [0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
        [0.24, 0.28, 0.26, 0.2, 0.22, 0.24, 0.49, 0.73, 0.97, 1.04],
        [0.89, 0.78, 0.79, 0.7, 0.88, 1.12, 2.72, 4.33, 5.62, 6.58],
        [1.89, 1.67, 1.59, 1.49, 1.98, 2.52, 6.51, 10.14, 13.05, 15.14],
        [5.09, 5.32, 5.15, 5.05, 6.5, 8.05, 19.06, 29.07, 37.08, 43.05]
      ]
    },
    "ED4-2": {
      "fitting": "ED4-2",
      "title": "Transition, Round to Rectangular, Exhaust/Return Systems",
      "page": "34.33",
      "pdf_page": 820,
      "coef": "Co",
      "conditions": {
        "figure_note": "figure shows theta1 and theta2, no note printed"
      },
      "kind": "2d",
      "rows": {
        "name": "Ao/A1",
        "values": [0.06, 0.1, 0.25, 0.5, 1.0, 2.0, 4.0, 6.0, 10.0]
      },
      "cols": {
        "name": "theta_deg",
        "values": [10.0, 15.0, 20.0, 30.0, 45.0, 60.0, 90.0, 120.0, 150.0, 180.0]
      },
      "C": [
        [0.3, 0.54, 0.53, 0.65, 0.77, 0.88, 0.95, 0.98, 0.98, 0.93],
        [0.3, 0.5, 0.53, 0.64, 0.75, 0.84, 0.89, 0.91, 0.91, 0.88],
        [0.25, 0.36, 0.45, 0.52, 0.58, 0.62, 0.64, 0.64, 0.64, 0.64],
        [0.15, 0.21, 0.25, 0.3, 0.33, 0.33, 0.33, 0.32, 0.31, 0.3],
        [0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
        [0.24, 0.28, 0.26, 0.2, 0.22, 0.24, 0.49, 0.73, 0.97, 1.04],
        [0.89, 0.78, 0.79, 0.7, 0.88, 1.12, 2.72, 4.33, 5.62, 6.58],
        [1.89, 1.67, 1.59, 1.49, 1.98, 2.52, 6.51, 10.14, 13.05, 15.14],
        [5.09, 5.32, 5.15, 5.05, 6.5, 8.05, 19.06, 29.07, 37.08, 43.05]
      ]
    },
    "SR5-13_Cb": {
      "fitting": "SR5-13",
      "title": "Tee, 45 Degree Entry Branch, Diverging",
      "page": "34.65",
      "pdf_page": 852,
      "coef": "Cb",
      "conditions": {
        "L": "0.25 Wb, 75 mm min."
      },
      "kind": "2d",
      "rows": {
        "name": "Ab/Ac",
        "values": [0.1, 0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9]
      },
      "cols": {
        "name": "Qb/Qc",
        "values": [0.1, 0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9]
      },
      "C": [
        [0.73, 0.34, 0.32, 0.34, 0.35, 0.37, 0.38, 0.39, 0.4],
        [3.1, 0.73, 0.41, 0.34, 0.32, 0.32, 0.33, 0.34, 0.35],
        [7.59, 1.65, 0.73, 0.47, 0.37, 0.34, 0.32, 0.32, 0.32],
        [14.2, 3.1, 1.28, 0.73, 0.51, 0.41, 0.36, 0.34, 0.32],
        [22.92, 5.08, 2.07, 1.12, 0.73, 0.54, 0.44, 0.38, 0.35],
        [33.76, 7.59, 3.1, 1.65, 1.03, 0.73, 0.56, 0.47, 0.41],
        [46.71, 10.63, 4.36, 2.31, 1.42, 0.98, 0.73, 0.58, 0.49],
        [61.79, 14.2, 5.86, 3.1, 1.9, 1.28, 0.94, 0.73, 0.6],
        [78.98, 18.29, 7.59, 4.02, 2.46, 1.65, 1.19, 0.91, 0.73]
      ]
    },
    "SR5-13_Cs": {
      "fitting": "SR5-13",
      "title": "Tee, 45 Degree Entry Branch, Diverging",
      "page": "34.65",
      "pdf_page": 852,
      "coef": "Cs",
      "conditions": {
        "L": "0.25 Wb, 75 mm min."
      },
      "kind": "2d",
      "rows": {
        "name": "As/Ac",
        "values": [0.1, 0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9]
      },
      "cols": {
        "name": "Qs/Qc",
        "values": [0.1, 0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9]
      },
      "C": [
        [0.04, null, null, null, null, null, null, null, null],
        [0.98, 0.04, null, null, null, null, null, null, null],
        [3.48, 0.31, 0.04, null, null, null, null, null, null],
        [7.55, 0.98, 0.18, 0.04, null, null, null, null, null],
        [13.18, 2.03, 0.49, 0.13, 0.04, null, null, null, null],
        [20.38, 3.48, 0.98, 0.31, 0.1, 0.04, null, null, null],
        [29.15, 5.32, 1.64, 0.6, 0.23, 0.09, 0.04, null, null],
        [39.48, 7.55, 2.47, 0.98, 0.42, 0.18, 0.08, 0.04, null],
        [51.37, 10.17, 3.48, 1.46, 0.67, 0.31, 0.15, 0.07, 0.04]
      ]
    },
    "SR5-11_Cb": {
      "fitting": "SR5-11",
      "title": "Tee, Rectangular Main to Round Tap, Diverging",
      "page": "34.65",
      "pdf_page": 852,
      "coef": "Cb",
      "conditions": {

      },
      "kind": "2d",
      "rows": {
        "name": "Ab/Ac",
        "values": [0.1, 0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9]
      },
      "cols": {
        "name": "Qb/Qc",
        "values": [0.1, 0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9]
      },
      "C": [
        [1.58, 0.94, 0.83, 0.79, 0.77, 0.76, 0.76, 0.76, 0.75],
        [4.2, 1.58, 1.1, 0.94, 0.87, 0.83, 0.8, 0.79, 0.78],
        [8.63, 2.67, 1.58, 1.2, 1.03, 0.94, 0.88, 0.85, 0.83],
        [14.85, 4.2, 2.25, 1.58, 1.27, 1.1, 1.0, 0.94, 0.9],
        [22.87, 6.19, 3.13, 2.07, 1.58, 1.32, 1.16, 1.06, 0.99],
        [32.68, 8.63, 4.2, 2.67, 1.96, 1.58, 1.35, 1.2, 1.1],
        [44.3, 11.51, 5.48, 3.38, 2.41, 1.89, 1.58, 1.38, 1.24],
        [57.71, 14.85, 6.95, 4.2, 2.94, 2.25, 1.84, 1.58, 1.4],
        [72.92, 18.63, 8.63, 5.14, 3.53, 2.67, 2.14, 1.81, 1.58]
      ]
    },
    "SR5-11_Cs": {
      "fitting": "SR5-11",
      "title": "Tee, Rectangular Main to Round Tap, Diverging",
      "page": "34.65",
      "pdf_page": 852,
      "coef": "Cs",
      "conditions": {

      },
      "kind": "2d",
      "rows": {
        "name": "As/Ac",
        "values": [0.1, 0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9]
      },
      "cols": {
        "name": "Qs/Qc",
        "values": [0.1, 0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9]
      },
      "C": [
        [0.04, null, null, null, null, null, null, null, null],
        [0.98, 0.04, null, null, null, null, null, null, null],
        [3.48, 0.31, 0.04, null, null, null, null, null, null],
        [7.55, 0.98, 0.18, 0.04, null, null, null, null, null],
        [13.18, 2.03, 0.49, 0.13, 0.04, null, null, null, null],
        [20.38, 3.48, 0.98, 0.31, 0.1, 0.04, null, null, null],
        [29.15, 5.32, 1.64, 0.6, 0.23, 0.09, 0.04, null, null],
        [39.48, 7.55, 2.47, 0.98, 0.42, 0.18, 0.08, 0.04, null],
        [51.37, 10.17, 3.48, 1.46, 0.67, 0.31, 0.15, 0.07, 0.04]
      ]
    },
    "SD5-1_Cb": {
      "fitting": "SD5-1",
      "title": "Wye, 45 Degree, Diverging",
      "page": "34.50",
      "pdf_page": 837,
      "coef": "Cb",
      "conditions": {
        "Dc-Ds": "25 mm min. or 300 mm max."
      },
      "kind": "2d",
      "rows": {
        "name": "Ab/Ac",
        "values": [0.1, 0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9]
      },
      "cols": {
        "name": "Qb/Qc",
        "values": [0.1, 0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9]
      },
      "C": [
        [0.38, 0.39, 0.48, null, null, null, null, null, null],
        [2.25, 0.38, 0.31, 0.39, 0.46, 0.48, 0.45, null, null],
        [6.29, 1.02, 0.38, 0.3, 0.33, 0.39, 0.44, 0.48, 0.48],
        [12.41, 2.25, 0.74, 0.38, 0.3, 0.31, 0.35, 0.39, 0.43],
        [20.58, 4.01, 1.37, 0.62, 0.38, 0.3, 0.3, 0.32, 0.36],
        [30.78, 6.29, 2.25, 1.02, 0.56, 0.38, 0.31, 0.3, 0.31],
        [43.02, 9.1, 3.36, 1.57, 0.85, 0.52, 0.38, 0.31, 0.3],
        [57.29, 12.41, 4.71, 2.25, 1.22, 0.74, 0.5, 0.38, 0.32],
        [73.59, 16.24, 6.29, 3.06, 1.69, 1.02, 0.67, 0.48, 0.38]
      ]
    },
    "SD5-1_Cs": {
      "fitting": "SD5-1",
      "title": "Wye, 45 Degree, Diverging",
      "page": "34.50",
      "pdf_page": 837,
      "coef": "Cs",
      "conditions": {
        "Dc-Ds": "25 mm min. or 300 mm max."
      },
      "kind": "2d",
      "rows": {
        "name": "As/Ac",
        "values": [0.1, 0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9]
      },
      "cols": {
        "name": "Qs/Qc",
        "values": [0.1, 0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9]
      },
      "C": [
        [0.13, 0.16, null, null, null, null, null, null, null],
        [0.2, 0.13, 0.15, 0.16, 0.28, null, null, null, null],
        [0.9, 0.13, 0.13, 0.14, 0.15, 0.16, 0.2, null, null],
        [2.88, 0.2, 0.14, 0.13, 0.14, 0.15, 0.15, 0.16, 0.34],
        [6.25, 0.37, 0.17, 0.14, 0.13, 0.14, 0.14, 0.15, 0.15],
        [11.88, 0.9, 0.2, 0.13, 0.14, 0.13, 0.14, 0.14, 0.15],
        [18.62, 1.71, 0.33, 0.18, 0.16, 0.14, 0.13, 0.15, 0.14],
        [26.88, 2.88, 0.5, 0.2, 0.15, 0.14, 0.13, 0.13, 0.14],
        [36.45, 4.46, 0.9, 0.3, 0.19, 0.16, 0.15, 0.14, 0.13]
      ]
    },
    "SD5-9_Cb": {
      "fitting": "SD5-9",
      "title": "Tee, Diverging",
      "page": "34.51",
      "pdf_page": 838,
      "coef": "Cb",
      "conditions": {
        "Dc-Ds": "25 mm min. or 300 mm max. (figure prints \"Dc - Dc\")"
      },
      "kind": "2d",
      "rows": {
        "name": "Ab/Ac",
        "values": [0.1, 0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9]
      },
      "cols": {
        "name": "Qb/Qc",
        "values": [0.1, 0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9]
      },
      "C": [
        [1.2, 0.62, 0.8, 1.28, 1.99, 2.92, 4.07, 5.44, 7.02],
        [4.1, 1.2, 0.72, 0.62, 0.66, 0.8, 1.01, 1.28, 1.6],
        [8.99, 2.4, 1.2, 0.81, 0.66, 0.62, 0.64, 0.7, 0.8],
        [15.89, 4.1, 1.94, 1.2, 0.88, 0.72, 0.64, 0.62, 0.63],
        [24.8, 6.29, 2.91, 1.74, 1.2, 0.92, 0.77, 0.68, 0.63],
        [35.73, 8.99, 4.1, 2.4, 1.62, 1.2, 0.96, 0.81, 0.72],
        [48.67, 12.19, 5.51, 3.19, 2.12, 1.55, 1.2, 0.99, 0.85],
        [63.63, 15.89, 7.14, 4.1, 2.7, 1.94, 1.49, 1.2, 1.01],
        [80.6, 20.1, 8.99, 5.13, 3.36, 2.4, 1.83, 1.46, 1.2]
      ]
    },
    "SD5-9_Cs": {
      "fitting": "SD5-9",
      "title": "Tee, Diverging",
      "page": "34.51",
      "pdf_page": 838,
      "coef": "Cs",
      "conditions": {
        "Dc-Ds": "25 mm min. or 300 mm max. (figure prints \"Dc - Dc\")"
      },
      "kind": "2d",
      "rows": {
        "name": "As/Ac",
        "values": [0.1, 0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9]
      },
      "cols": {
        "name": "Qs/Qc",
        "values": [0.1, 0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9]
      },
      "C": [
        [0.13, 0.16, null, null, null, null, null, null, null],
        [0.2, 0.13, 0.15, 0.16, 0.28, null, null, null, null],
        [0.9, 0.13, 0.13, 0.14, 0.15, 0.16, 0.2, null, null],
        [2.88, 0.2, 0.14, 0.13, 0.14, 0.15, 0.15, 0.16, 0.34],
        [6.25, 0.37, 0.17, 0.14, 0.13, 0.14, 0.14, 0.15, 0.15],
        [11.88, 0.9, 0.2, 0.13, 0.14, 0.13, 0.14, 0.14, 0.15],
        [18.62, 1.71, 0.33, 0.18, 0.16, 0.14, 0.13, 0.15, 0.14],
        [26.88, 2.88, 0.5, 0.2, 0.15, 0.14, 0.13, 0.13, 0.14],
        [36.45, 4.46, 0.9, 0.3, 0.19, 0.16, 0.15, 0.14, 0.13]
      ]
    },
    "SD5-10_Cb": {
      "fitting": "SD5-10",
      "title": "Tee, Conical Branch Tapered into Body, Diverging",
      "page": "34.51",
      "pdf_page": 838,
      "coef": "Cb",
      "conditions": {
        "Dc-Ds": "25 mm min. or 300 mm max."
      },
      "kind": "2d",
      "rows": {
        "name": "Ab/Ac",
        "values": [0.1, 0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9]
      },
      "cols": {
        "name": "Qb/Qc",
        "values": [0.1, 0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9]
      },
      "C": [
        [0.65, 0.24, null, null, null, null, null, null, null],
        [2.98, 0.65, 0.33, 0.24, 0.18, null, null, null, null],
        [7.36, 1.56, 0.65, 0.39, 0.29, 0.24, 0.2, null, null],
        [13.78, 2.98, 1.2, 0.65, 0.43, 0.33, 0.27, 0.24, 0.21],
        [22.24, 4.92, 1.98, 1.04, 0.65, 0.47, 0.36, 0.3, 0.26],
        [32.73, 7.36, 2.98, 1.56, 0.96, 0.65, 0.49, 0.39, 0.33],
        [45.26, 10.32, 4.21, 2.21, 1.34, 0.9, 0.65, 0.51, 0.42],
        [59.82, 13.78, 5.67, 2.98, 1.8, 1.2, 0.86, 0.65, 0.52],
        [76.41, 17.75, 7.36, 3.88, 2.35, 1.56, 1.11, 0.83, 0.65]
      ]
    },
    "SD5-10_Cs": {
      "fitting": "SD5-10",
      "title": "Tee, Conical Branch Tapered into Body, Diverging",
      "page": "34.51",
      "pdf_page": 838,
      "coef": "Cs",
      "conditions": {
        "Dc-Ds": "25 mm min. or 300 mm max."
      },
      "kind": "2d",
      "rows": {
        "name": "As/Ac",
        "values": [0.1, 0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9]
      },
      "cols": {
        "name": "Qs/Qc",
        "values": [0.1, 0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9]
      },
      "C": [
        [0.13, 0.16, null, null, null, null, null, null, null],
        [0.2, 0.13, 0.15, 0.16, 0.28, null, null, null, null],
        [0.9, 0.13, 0.13, 0.14, 0.15, 0.16, 0.2, null, null],
        [2.88, 0.2, 0.14, 0.13, 0.14, 0.15, 0.15, 0.16, 0.34],
        [6.25, 0.37, 0.17, 0.14, 0.13, 0.14, 0.14, 0.15, 0.15],
        [11.88, 0.9, 0.2, 0.13, 0.14, 0.13, 0.14, 0.14, 0.15],
        [18.62, 1.71, 0.33, 0.18, 0.16, 0.14, 0.13, 0.15, 0.14],
        [26.88, 2.88, 0.5, 0.2, 0.15, 0.14, 0.13, 0.13, 0.14],
        [36.45, 4.46, 0.9, 0.3, 0.19, 0.16, 0.15, 0.14, 0.13]
      ]
    },
    "SD5-24_Cb1": {
      "fitting": "SD5-24",
      "title": "Cross, Diverging",
      "page": "34.52",
      "pdf_page": 839,
      "coef": "Cb1",
      "conditions": {
        "Dc-Ds": "25 mm min. or 300 mm max."
      },
      "kind": "3d",
      "layers": {
        "name": "As/Ac",
        "values": [0.2, 0.35, 0.55, 0.8, 1.0]
      },
      "rows": {
        "name": "Ab1/Ac",
        "values": [0.1, 0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9]
      },
      "cols": {
        "name": "Qb1/Qc",
        "values": [0.1, 0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9]
      },
      "C": [
        [
          [2.07, 2.08, 1.62, 1.3, 1.08, 0.93, 0.81, 0.72, 0.64],
          [null, 2.07, 2.31, 2.08, 1.83, 1.62, 1.44, 1.3, 1.18],
          [null, null, 2.07, 2.34, 2.24, 2.08, 1.91, 1.76, 1.62],
          [null, null, 0.9, 2.07, 2.32, 2.31, 2.21, 2.08, 1.95],
          [null, null, null, 1.28, 2.07, 2.3, 2.33, 2.27, 2.18],
          [null, null, null, null, 1.48, 2.07, 2.29, 2.34, 2.31],
          [null, null, null, null, 0.55, 1.6, 2.07, 2.27, 2.33],
          [null, null, null, null, null, 0.9, 1.68, 2.07, 2.25],
          [null, null, null, null, null, null, 1.12, 1.74, 2.07]
        ],
        [
          [null, 3.25, 3.11, 2.69, 2.32, 2.03, 1.8, 1.61, 1.46],
          [null, null, 2.44, 3.25, 3.28, 3.11, 2.9, 2.69, 2.49],
          [null, null, null, 1.69, 2.88, 3.25, 3.31, 3.23, 3.11],
          [null, null, null, null, 1.12, 2.44, 3.02, 3.25, 3.31],
          [null, null, null, null, null, 0.69, 2.04, 2.73, 3.09],
          [null, null, null, null, null, null, 0.37, 1.69, 2.44],
          [null, null, null, null, null, null, null, 0.11, 1.38],
          [null, null, null, null, null, null, null, null, null],
          [null, null, null, null, null, null, null, null, null]
        ],
        [
          [null, 1.5, 1.56, 1.38, 1.2, 1.06, 0.94, 0.84, 0.77],
          [null, null, 0.89, 1.5, 1.6, 1.56, 1.47, 1.38, 1.28],
          [null, null, null, 0.38, 1.2, 1.5, 1.59, 1.59, 1.56],
          [null, null, null, null, 0.0, 0.89, 1.31, 1.5, 1.58],
          [null, null, null, null, null, null, 0.61, 1.09, 1.36],
          [null, null, null, null, null, null, null, 0.38, 0.89],
          [null, null, null, null, null, null, null, null, 0.17],
          [null, null, null, null, null, null, null, null, null],
          [null, null, null, null, null, null, null, null, null]
        ],
        [
          [1.2, 0.62, 0.8, 1.28, 1.99, 2.92, 4.07, 5.44, 7.02],
          [4.1, 1.2, 0.72, 0.62, 0.66, 0.8, 1.01, 1.28, 1.6],
          [8.99, 2.4, 1.2, 0.81, 0.66, 0.62, 0.64, 0.7, 0.8],
          [15.89, 4.1, 1.94, 1.2, 0.88, 0.72, 0.64, 0.62, 0.63],
          [24.8, 6.29, 2.91, 1.74, 1.2, 0.92, 0.77, 0.68, 0.63],
          [35.73, 8.99, 4.1, 2.4, 1.62, 1.2, 0.96, 0.81, 0.72],
          [48.67, 12.19, 5.51, 3.19, 2.12, 1.55, 1.2, 0.99, 0.85],
          [63.63, 15.89, 7.14, 4.1, 2.7, 1.94, 1.49, 1.2, 1.01],
          [80.6, 20.1, 8.99, 5.13, 3.36, 2.4, 1.83, 1.46, 1.2]
        ],
        [
          [1.2, 0.62, 0.8, 1.28, 1.99, 2.92, 4.07, 5.44, 7.02],
          [4.1, 1.2, 0.72, 0.62, 0.66, 0.8, 1.01, 1.28, 1.6],
          [8.99, 2.4, 1.2, 0.81, 0.66, 0.62, 0.64, 0.7, 0.8],
          [15.89, 4.1, 1.94, 1.2, 0.88, 0.72, 0.64, 0.62, 0.63],
          [24.8, 6.29, 2.91, 1.74, 1.2, 0.92, 0.77, 0.68, 0.63],
          [35.73, 8.99, 4.1, 2.4, 1.62, 1.2, 0.96, 0.81, 0.72],
          [48.67, 12.19, 5.51, 3.19, 2.12, 1.55, 1.2, 0.99, 0.85],
          [63.63, 15.89, 7.14, 4.1, 2.7, 1.94, 1.49, 1.2, 1.01],
          [80.6, 20.1, 8.99, 5.13, 3.36, 2.4, 1.83, 1.46, 1.2]
        ]
      ],
      "notes": "For the other branch, subscripts 1 and 2 change places."
    },
    "SD5-24_Cs": {
      "fitting": "SD5-24",
      "title": "Cross, Diverging",
      "page": "34.52",
      "pdf_page": 839,
      "coef": "Cs",
      "conditions": {
        "Dc-Ds": "25 mm min. or 300 mm max."
      },
      "kind": "2d",
      "rows": {
        "name": "As/Ac",
        "values": [0.1, 0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9]
      },
      "cols": {
        "name": "Qs/Qc",
        "values": [0.1, 0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9]
      },
      "C": [
        [0.13, 0.16, null, null, null, null, null, null, null],
        [0.2, 0.13, 0.15, 0.16, 0.28, null, null, null, null],
        [0.9, 0.13, 0.13, 0.14, 0.15, 0.16, 0.2, null, null],
        [2.88, 0.2, 0.14, 0.13, 0.14, 0.15, 0.15, 0.16, 0.34],
        [6.25, 0.37, 0.17, 0.14, 0.13, 0.14, 0.14, 0.15, 0.15],
        [11.88, 0.9, 0.2, 0.13, 0.14, 0.13, 0.14, 0.14, 0.15],
        [18.62, 1.71, 0.33, 0.18, 0.16, 0.14, 0.13, 0.15, 0.14],
        [26.88, 2.88, 0.5, 0.2, 0.15, 0.14, 0.13, 0.13, 0.14],
        [36.45, 4.46, 0.9, 0.3, 0.19, 0.16, 0.15, 0.14, 0.13]
      ],
      "notes": "For the other branch, subscripts 1 and 2 change places."
    },
    "SR5-14": {
      "fitting": "SR5-14",
      "title": "Wye, Symmetrical, Dovetail, Qb/Qc = 0.5, Diverging",
      "page": "34.66",
      "pdf_page": 853,
      "coef": "Cb",
      "conditions": {
        "Qb/Qc": 0.5,
        "Qb1/Qc = Qb2/Qc": 0.5,
        "r/Wc": 1.5,
        "Wb1 = Wb2 = Wb": true
      },
      "kind": "1d",
      "x": {
        "name": "Ab/Ac",
        "values": [0.5, 1.0]
      },
      "C": [0.3, 1.0],
      "notes": "Branches are identical: Qb1 = Qb2 = Qb, and Cb1 = Cb2 = Cb"
    },
    "ER5-2_Cb": {
      "fitting": "ER5-2",
      "title": "Tee, Round Tap to Rectangular Main, Converging",
      "page": "34.60",
      "pdf_page": 847,
      "coef": "Cb",
      "conditions": {
        "As = Ac": true,
        "Ab/Ac": 0.5
      },
      "kind": "1d",
      "x": {
        "name": "Qb/Qc",
        "values": [0.1, 0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9, 1.0]
      },
      "C": [-12.25, -1.31, 0.64, 0.94, 1.27, 1.43, 1.4, 1.45, 1.52, 1.49]
    },
    "ER5-2_Cs": {
      "fitting": "ER5-2",
      "title": "Tee, Round Tap to Rectangular Main, Converging",
      "page": "34.60",
      "pdf_page": 847,
      "coef": "Cs",
      "conditions": {
        "As = Ac": true,
        "Ab/Ac": 0.5
      },
      "kind": "1d",
      "x": {
        "name": "Qs/Qc",
        "values": [0.1, 0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9]
      },
      "C": [2.15, 11.91, 6.54, 3.74, 2.23, 1.33, 0.76, 0.38, 0.1]
    },
    "ER5-3_Cb": {
      "fitting": "ER5-3",
      "title": "Tee, 45 Degree Entry Branch, Converging",
      "page": "34.60",
      "pdf_page": 847,
      "coef": "Cb",
      "conditions": {
        "L": "0.25 W, 75 mm min.",
        "As = Ac": true,
        "Ab/Ac": 0.5
      },
      "kind": "1d",
      "x": {
        "name": "Qb/Qc",
        "values": [0.1, 0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9, 1.0]
      },
      "C": [-18.0, -3.25, -0.64, 0.53, 0.76, 0.79, 0.93, 0.79, 0.9, 0.91]
    },
    "ER5-3_Cs": {
      "fitting": "ER5-3",
      "title": "Tee, 45 Degree Entry Branch, Converging",
      "page": "34.60",
      "pdf_page": 847,
      "coef": "Cs",
      "conditions": {
        "L": "0.25 W, 75 mm min.",
        "As = Ac": true,
        "Ab/Ac": 0.5
      },
      "kind": "1d",
      "x": {
        "name": "Qs/Qc",
        "values": [0.1, 0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9]
      },
      "C": [2.15, 11.91, 6.54, 3.74, 2.23, 1.33, 0.76, 0.38, 0.1]
    },
    "ER5-4": {
      "fitting": "ER5-4",
      "title": "Wye, Symmetrical, Dovetail, Qb/Qc = 0.5, Converging",
      "page": "34.60",
      "pdf_page": 847,
      "coef": "Cb",
      "conditions": {
        "Qb/Qc": 0.5,
        "Qb1/Qc = Qb2/Qc": 0.5,
        "r/Wc": 1.5,
        "Wb1 = Wb2 = Wb": true
      },
      "kind": "1d",
      "x": {
        "name": "Ab/Ac",
        "values": [0.5, 1.0]
      },
      "C": [0.23, 0.28],
      "notes": "Branches are identical, Qb1 = Qb2 = Qb, and Cb1 = Cb2 = Cb"
    },
    "ED5-3_le250_Cb": {
      "fitting": "ED5-3",
      "title": "Tee, Dc < or = 250 mm, Converging",
      "page": "34.40 to 34.41",
      "pdf_page": 827,
      "pdf_pages": [827, 828],
      "coef": "Cb",
      "conditions": {
        "Dc condition": "Dc <= 250 mm",
        "Dc-Ds": "25 mm min., 300 mm max. (figure)"
      },
      "kind": "3d",
      "layers": {
        "name": "As/Ac",
        "values": [0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9, 1.0]
      },
      "rows": {
        "name": "Ab/Ac",
        "values": [0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9, 1.0]
      },
      "cols": {
        "name": "Qb/Qc",
        "values": [0.1, 0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9]
      },
      "C": [
        [
          [-24.56, -3.63, -0.36, 0.59, 0.93, 1.08, 1.14, 1.19, 1.27],
          [-56.72, -9.54, -2.15, -0.01, 0.78, 1.1, 1.23, 1.3, 1.39],
          [-101.83, -17.86, -4.68, -0.87, 0.52, 1.09, 1.32, 1.41, 1.48],
          [-159.91, -28.59, -7.98, -2.02, 0.17, 1.05, 1.4, 1.51, 1.51],
          [-230.83, -41.68, -11.98, -3.39, -0.24, 1.03, 1.53, 1.66, 1.61],
          [-314.56, -57.1, -16.68, -4.98, -0.69, 1.04, 1.71, 1.9, 1.82],
          [-411.18, -74.9, -22.1, -6.82, -1.21, 1.04, 1.92, 2.16, 2.05],
          [-520.69, -95.08, -28.25, -8.9, -1.81, 1.04, 2.15, 2.45, 2.31],
          [-643.09, -117.63, -35.12, -11.24, -2.47, 1.04, 2.41, 2.78, 2.58]
        ],
        [
          [-14.05, -1.55, 0.36, 0.89, 1.08, 1.16, 1.19, 1.23, 1.34],
          [-33.18, -4.91, -0.58, 0.64, 1.07, 1.23, 1.3, 1.34, 1.44],
          [-60.09, -9.68, -1.94, 0.24, 1.0, 1.29, 1.39, 1.42, 1.47],
          [-94.8, -15.89, -3.74, -0.33, 0.87, 1.32, 1.46, 1.46, 1.38],
          [-136.97, -23.33, -5.84, -0.92, 0.81, 1.45, 1.65, 1.66, 1.53],
          [-186.81, -32.14, -8.32, -1.62, 0.74, 1.61, 1.88, 1.88, 1.7],
          [-244.33, -42.3, -11.19, -2.43, 0.65, 1.78, 2.14, 2.13, 1.88],
          [-309.54, -53.82, -14.44, -3.35, 0.54, 1.98, 2.42, 2.41, 2.08],
          [-382.43, -66.7, -18.08, -4.39, 0.42, 2.19, 2.74, 2.72, 2.29]
        ],
        [
          [-8.95, -0.54, 0.71, 1.04, 1.15, 1.2, 1.22, 1.26, 1.4],
          [-21.82, -2.7, 0.16, 0.94, 1.19, 1.29, 1.32, 1.35, 1.47],
          [-39.99, -5.81, -0.67, 0.73, 1.19, 1.35, 1.39, 1.39, 1.41],
          [-63.37, -9.82, -1.75, 0.45, 1.18, 1.42, 1.47, 1.43, 1.32],
          [-91.72, -14.59, -2.97, 0.2, 1.26, 1.6, 1.67, 1.6, 1.43],
          [-125.23, -20.24, -4.41, -0.1, 1.34, 1.81, 1.9, 1.81, 1.56],
          [-163.91, -26.77, -6.09, -0.45, 1.43, 2.04, 2.16, 2.03, 1.69],
          [-207.76, -34.17, -7.99, -0.85, 1.53, 2.3, 2.44, 2.28, 1.82],
          [-256.79, -42.45, -10.12, -1.3, 1.63, 2.58, 2.75, 2.54, 1.95]
        ],
        [
          [-6.03, 0.04, 0.91, 1.13, 1.2, 1.22, 1.24, 1.29, 1.44],
          [-15.35, -1.46, 0.56, 1.09, 1.25, 1.3, 1.32, 1.35, 1.46],
          [-28.59, -3.67, -0.01, 0.96, 1.26, 1.34, 1.35, 1.32, 1.29],
          [-45.45, -6.42, -0.66, 0.85, 1.33, 1.45, 1.45, 1.38, 1.24],
          [-65.92, -9.7, -1.41, 0.78, 1.46, 1.64, 1.63, 1.53, 1.32],
          [-90.12, -13.58, -2.29, 0.69, 1.61, 1.86, 1.85, 1.7, 1.39],
          [-118.07, -18.07, -3.32, 0.57, 1.78, 2.11, 2.09, 1.89, 1.46],
          [-149.75, -23.18, -4.49, 0.43, 1.96, 2.38, 2.35, 2.09, 1.53],
          [-185.19, -28.89, -5.81, 0.27, 2.16, 2.67, 2.63, 2.31, 1.57]
        ],
        [
          [-4.2, 0.39, 1.03, 1.18, 1.22, 1.24, 1.26, 1.3, 1.47],
          [-11.33, -0.72, 0.79, 1.16, 1.27, 1.3, 1.31, 1.33, 1.43],
          [-21.57, -2.42, 0.35, 1.05, 1.25, 1.29, 1.27, 1.22, 1.12],
          [-34.29, -4.35, -0.03, 1.07, 1.38, 1.44, 1.41, 1.32, 1.16],
          [-49.85, -6.73, -0.5, 1.08, 1.54, 1.63, 1.57, 1.45, 1.19],
          [-68.26, -9.55, -1.06, 1.09, 1.71, 1.83, 1.76, 1.58, 1.21],
          [-89.52, -12.81, -1.72, 1.1, 1.91, 2.07, 1.97, 1.73, 1.22],
          [-113.64, -16.52, -2.47, 1.1, 2.12, 2.32, 2.2, 1.88, 1.21],
          [-140.62, -20.68, -3.33, 1.09, 2.35, 2.6, 2.44, 2.03, 1.16]
        ],
        [
          [-3.0, 0.62, 1.1, 1.21, 1.23, 1.24, 1.26, 1.31, 1.49],
          [-8.74, -0.27, 0.91, 1.19, 1.26, 1.27, 1.27, 1.28, 1.36],
          [-16.9, -1.59, 0.58, 1.11, 1.25, 1.27, 1.24, 1.18, 1.06],
          [-26.99, -3.06, 0.33, 1.17, 1.38, 1.41, 1.36, 1.26, 1.06],
          [-39.35, -4.86, 0.02, 1.22, 1.54, 1.57, 1.5, 1.35, 1.05],
          [-53.97, -7.01, -0.35, 1.29, 1.72, 1.76, 1.65, 1.45, 1.02],
          [-70.87, -9.5, -0.79, 1.35, 1.91, 1.97, 1.82, 1.54, 0.96],
          [-90.04, -12.34, -1.31, 1.41, 2.12, 2.19, 2.0, 1.64, 0.86],
          [-111.5, -15.53, -1.89, 1.46, 2.34, 2.43, 2.19, 1.73, 0.72]
        ],
        [
          [-2.2, 0.76, 1.14, 1.22, 1.24, 1.24, 1.26, 1.31, 1.49],
          [-7.04, -0.01, 0.95, 1.18, 1.23, 1.23, 1.23, 1.22, 1.27],
          [-13.77, -1.06, 0.71, 1.13, 1.24, 1.24, 1.2, 1.13, 1.0],
          [-22.11, -2.24, 0.54, 1.2, 1.36, 1.36, 1.3, 1.19, 0.97],
          [-32.33, -3.69, 0.31, 1.27, 1.5, 1.5, 1.41, 1.25, 0.9],
          [-44.42, -5.41, 0.04, 1.34, 1.66, 1.65, 1.53, 1.3, 0.81],
          [-58.4, -7.42, -0.29, 1.42, 1.83, 1.83, 1.65, 1.35, 0.67],
          [-74.28, -9.72, -0.67, 1.49, 2.01, 2.01, 1.78, 1.38, 0.49],
          [-92.06, -12.3, -1.12, 1.56, 2.21, 2.2, 1.92, 1.4, 0.24]
        ],
        [
          [-1.67, 0.85, 1.16, 1.22, 1.23, 1.24, 1.25, 1.3, 1.48],
          [-5.95, 0.12, 0.95, 1.14, 1.18, 1.18, 1.16, 1.15, 1.14],
          [-11.68, -0.74, 0.77, 1.12, 1.2, 1.2, 1.16, 1.08, 0.93],
          [-18.85, -1.74, 0.63, 1.18, 1.31, 1.3, 1.23, 1.11, 0.86],
          [-27.63, -2.98, 0.44, 1.24, 1.42, 1.41, 1.31, 1.13, 0.75],
          [-38.04, -4.45, 0.21, 1.3, 1.55, 1.53, 1.39, 1.14, 0.58],
          [-50.07, -6.17, -0.07, 1.36, 1.69, 1.66, 1.47, 1.13, 0.37],
          [-63.75, -8.14, -0.4, 1.42, 1.83, 1.79, 1.54, 1.11, 0.09],
          [-79.08, -10.36, -0.79, 1.46, 1.98, 1.92, 1.61, 1.06, -0.26]
        ],
        [
          [-1.33, 0.89, 1.16, 1.21, 1.22, 1.22, 1.24, 1.29, 1.46],
          [-5.3, 0.15, 0.9, 1.08, 1.11, 1.11, 1.09, 1.06, 0.99],
          [-10.31, -0.57, 0.78, 1.09, 1.16, 1.15, 1.11, 1.03, 0.86],
          [-16.71, -1.47, 0.64, 1.13, 1.24, 1.22, 1.15, 1.03, 0.74],
          [-24.56, -2.59, 0.46, 1.17, 1.32, 1.3, 1.2, 1.01, 0.57],
          [-33.87, -3.93, 0.23, 1.2, 1.41, 1.38, 1.24, 0.97, 0.34],
          [-44.64, -5.49, -0.05, 1.22, 1.51, 1.46, 1.27, 0.91, 0.05],
          [-56.89, -7.29, -0.38, 1.24, 1.59, 1.54, 1.28, 0.82, -0.33],
          [-70.62, -9.32, -0.77, 1.24, 1.68, 1.61, 1.28, 0.69, -0.8]
        ]
      ]
    },
    "ED5-3_le250_Cs": {
      "fitting": "ED5-3",
      "title": "Tee, Dc < or = 250 mm, Converging",
      "page": "34.41 to 34.42",
      "pdf_page": 828,
      "pdf_pages": [828, 829],
      "coef": "Cs",
      "conditions": {
        "Dc condition": "Dc <= 250 mm",
        "Dc-Ds": "25 mm min., 300 mm max. (figure)"
      },
      "kind": "3d",
      "layers": {
        "name": "As/Ac",
        "values": [0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9, 1.0]
      },
      "rows": {
        "name": "Ab/Ac",
        "values": [0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9, 1.0]
      },
      "cols": {
        "name": "Qs/Qc",
        "values": [0.1, 0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9]
      },
      "C": [
        [
          [18.11, 3.42, 1.62, 1.11, 0.9, 0.8, 0.74, 0.7, 0.68],
          [12.67, 2.79, 1.45, 1.04, 0.87, 0.78, 0.73, 0.7, 0.68],
          [9.98, 2.47, 1.36, 1.01, 0.85, 0.77, 0.72, 0.69, 0.67],
          [8.39, 2.27, 1.3, 0.98, 0.84, 0.76, 0.72, 0.69, 0.67],
          [7.34, 2.13, 1.26, 0.96, 0.83, 0.76, 0.72, 0.69, 0.67],
          [6.61, 2.02, 1.22, 0.95, 0.82, 0.75, 0.71, 0.69, 0.67],
          [6.08, 1.94, 1.19, 0.93, 0.81, 0.75, 0.71, 0.68, 0.67],
          [5.68, 1.87, 1.17, 0.92, 0.8, 0.74, 0.7, 0.68, 0.66],
          [4.55, 1.61, 1.05, 0.86, 0.76, 0.71, 0.68, 0.66, 0.65]
        ],
        [
          [44.33, 7.19, 2.8, 1.57, 1.08, 0.84, 0.71, 0.63, 0.57],
          [29.24, 5.46, 2.33, 1.4, 1.0, 0.8, 0.69, 0.62, 0.57],
          [21.88, 4.59, 2.09, 1.3, 0.96, 0.78, 0.67, 0.61, 0.56],
          [17.62, 4.06, 1.93, 1.24, 0.92, 0.76, 0.66, 0.6, 0.56],
          [14.9, 3.71, 1.82, 1.19, 0.9, 0.74, 0.65, 0.59, 0.55],
          [13.06, 3.45, 1.74, 1.15, 0.88, 0.73, 0.64, 0.59, 0.55],
          [11.78, 3.26, 1.67, 1.12, 0.86, 0.72, 0.63, 0.58, 0.54],
          [9.02, 2.64, 1.41, 0.97, 0.77, 0.66, 0.59, 0.54, 0.51],
          [8.36, 2.52, 1.36, 0.95, 0.75, 0.65, 0.58, 0.54, 0.51]
        ],
        [
          [78.99, 12.25, 4.42, 2.26, 1.39, 0.97, 0.74, 0.6, 0.5],
          [50.14, 8.96, 3.54, 1.92, 1.24, 0.9, 0.7, 0.57, 0.49],
          [36.26, 7.32, 3.08, 1.74, 1.16, 0.85, 0.67, 0.56, 0.48],
          [28.38, 6.35, 2.8, 1.63, 1.1, 0.82, 0.65, 0.54, 0.47],
          [23.5, 5.72, 2.61, 1.54, 1.05, 0.79, 0.63, 0.53, 0.46],
          [20.32, 5.27, 2.46, 1.47, 1.02, 0.77, 0.62, 0.52, 0.45],
          [14.94, 4.13, 1.98, 1.21, 0.85, 0.65, 0.53, 0.46, 0.4],
          [13.55, 3.88, 1.89, 1.16, 0.82, 0.63, 0.52, 0.45, 0.39],
          [12.66, 3.69, 1.8, 1.12, 0.79, 0.62, 0.51, 0.44, 0.39]
        ],
        [
          [114.73, 17.76, 6.27, 3.07, 1.79, 1.16, 0.81, 0.6, 0.46],
          [70.56, 12.71, 4.92, 2.56, 1.56, 1.05, 0.75, 0.56, 0.44],
          [49.68, 10.24, 4.23, 2.29, 1.43, 0.98, 0.71, 0.54, 0.42],
          [38.12, 8.81, 3.81, 2.11, 1.34, 0.93, 0.68, 0.52, 0.41],
          [31.23, 7.9, 3.53, 1.99, 1.27, 0.88, 0.65, 0.5, 0.39],
          [21.87, 6.0, 2.75, 1.57, 1.01, 0.71, 0.52, 0.4, 0.32],
          [19.3, 5.57, 2.59, 1.49, 0.96, 0.67, 0.5, 0.38, 0.3],
          [17.84, 5.27, 2.46, 1.42, 0.92, 0.65, 0.48, 0.37, 0.29],
          [17.16, 5.05, 2.36, 1.36, 0.88, 0.62, 0.46, 0.35, 0.28]
        ],
        [
          [142.32, 22.64, 8.06, 3.91, 2.23, 1.39, 0.92, 0.63, 0.44],
          [84.89, 16.05, 6.28, 3.24, 1.92, 1.23, 0.83, 0.58, 0.41],
          [58.43, 12.9, 5.39, 2.88, 1.75, 1.14, 0.78, 0.55, 0.39],
          [44.34, 11.13, 4.86, 2.66, 1.63, 1.07, 0.74, 0.52, 0.37],
          [29.06, 8.2, 3.69, 2.04, 1.25, 0.81, 0.55, 0.38, 0.26],
          [24.71, 7.51, 3.44, 1.91, 1.18, 0.77, 0.52, 0.35, 0.24],
          [22.56, 7.06, 3.26, 1.81, 1.11, 0.72, 0.48, 0.33, 0.22],
          [21.89, 6.78, 3.12, 1.73, 1.06, 0.68, 0.45, 0.3, 0.2],
          [22.24, 6.61, 3.0, 1.65, 1.0, 0.65, 0.43, 0.28, 0.18]
        ],
        [
          [152.32, 25.82, 9.48, 4.66, 2.65, 1.63, 1.04, 0.68, 0.44],
          [87.85, 18.38, 7.46, 3.88, 2.29, 1.44, 0.94, 0.62, 0.4],
          [59.34, 14.92, 6.47, 3.48, 2.09, 1.33, 0.87, 0.58, 0.37],
          [35.18, 10.56, 4.78, 2.6, 1.55, 0.97, 0.62, 0.38, 0.22],
          [28.26, 9.51, 4.41, 2.42, 1.45, 0.9, 0.57, 0.35, 0.19],
          [25.45, 8.91, 4.16, 2.28, 1.36, 0.85, 0.53, 0.32, 0.17],
          [25.21, 8.6, 3.99, 2.18, 1.29, 0.79, 0.49, 0.28, 0.14],
          [26.68, 8.48, 3.86, 2.08, 1.22, 0.74, 0.45, 0.25, 0.12],
          [29.34, 8.49, 3.77, 2.01, 1.16, 0.7, 0.41, 0.22, 0.1]
        ],
        [
          [136.74, 26.38, 10.3, 5.22, 3.01, 1.85, 1.17, 0.74, 0.45],
          [75.52, 19.2, 8.32, 4.45, 2.64, 1.66, 1.06, 0.67, 0.41],
          [37.55, 12.79, 5.92, 3.23, 1.91, 1.17, 0.72, 0.42, 0.21],
          [27.25, 11.28, 5.41, 2.98, 1.77, 1.08, 0.66, 0.37, 0.18],
          [24.23, 10.57, 5.1, 2.81, 1.66, 1.01, 0.6, 0.33, 0.14],
          [25.36, 10.32, 4.91, 2.69, 1.57, 0.94, 0.55, 0.29, 0.11],
          [29.09, 10.37, 4.8, 2.59, 1.5, 0.88, 0.5, 0.25, 0.08],
          [34.55, 10.6, 4.74, 2.5, 1.42, 0.82, 0.46, 0.21, 0.05],
          [41.23, 10.98, 4.71, 2.43, 1.36, 0.77, 0.41, 0.18, 0.01]
        ],
        [
          [90.7, 23.73, 10.34, 5.54, 3.28, 2.05, 1.3, 0.81, 0.47],
          [29.93, 14.2, 6.95, 3.86, 2.3, 1.41, 0.85, 0.48, 0.22],
          [16.27, 12.21, 6.28, 3.55, 2.12, 1.29, 0.77, 0.42, 0.18],
          [14.8, 11.58, 5.96, 3.35, 1.99, 1.2, 0.7, 0.37, 0.14],
          [19.43, 11.62, 5.81, 3.23, 1.89, 1.13, 0.64, 0.32, 0.1],
          [27.55, 12.06, 5.77, 3.14, 1.81, 1.06, 0.59, 0.27, 0.06],
          [37.84, 12.73, 5.79, 3.07, 1.74, 0.99, 0.53, 0.23, 0.02],
          [49.59, 13.57, 5.85, 3.01, 1.67, 0.93, 0.48, 0.18, -0.02],
          [62.35, 14.52, 5.94, 2.97, 1.61, 0.87, 0.42, 0.14, -0.06]
        ],
        [
          [-6.4, 12.7, 7.32, 4.31, 2.64, 1.64, 1.0, 0.56, 0.25],
          [-17.35, 10.9, 6.66, 3.97, 2.44, 1.51, 0.9, 0.49, 0.2],
          [-11.05, 11.02, 6.5, 3.82, 2.32, 1.41, 0.83, 0.43, 0.15],
          [2.15, 11.91, 6.54, 3.74, 2.23, 1.33, 0.76, 0.38, 0.1],
          [18.8, 13.18, 6.67, 3.7, 2.16, 1.26, 0.7, 0.32, 0.06],
          [37.42, 14.67, 6.86, 3.68, 2.09, 1.19, 0.63, 0.26, 0.01],
          [57.27, 16.3, 7.09, 3.67, 2.03, 1.12, 0.57, 0.21, -0.04],
          [77.95, 18.02, 7.35, 3.66, 1.97, 1.06, 0.51, 0.15, -0.09],
          [99.2, 19.8, 7.61, 3.67, 1.92, 1.0, 0.45, 0.1, -0.14]
        ]
      ]
    },
    "ED5-3_gt250_Cb": {
      "fitting": "ED5-3",
      "title": "Tee, Dc > 250 mm, Converging",
      "page": "34.43 to 34.44",
      "pdf_page": 830,
      "pdf_pages": [830, 831],
      "coef": "Cb",
      "conditions": {
        "Dc condition": "Dc > 250 mm"
      },
      "kind": "3d",
      "layers": {
        "name": "As/Ac",
        "values": [0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9, 1.0]
      },
      "rows": {
        "name": "Ab/Ac",
        "values": [0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9, 1.0]
      },
      "cols": {
        "name": "Qb/Qc",
        "values": [0.1, 0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9]
      },
      "C": [
        [
          [-26.08, -4.19, -0.7, 0.33, 0.71, 0.87, 0.93, 0.95, 0.93],
          [-59.71, -10.53, -2.72, -0.43, 0.43, 0.78, 0.91, 0.95, 0.91],
          [-106.78, -19.39, -5.53, -1.46, 0.05, 0.67, 0.91, 0.97, 0.91],
          [-167.36, -30.77, -9.12, -2.78, -0.42, 0.55, 0.93, 1.02, 0.93],
          [-241.5, -44.68, -13.5, -4.37, -0.97, 0.42, 0.96, 1.1, 0.98],
          [-329.25, -61.15, -18.68, -6.25, -1.62, 0.27, 1.02, 1.21, 1.06],
          [-430.67, -80.18, -24.67, -8.42, -2.37, 0.1, 1.09, 1.35, 1.17],
          [-545.81, -101.78, -31.47, -10.89, -3.22, -0.08, 1.17, 1.52, 1.31],
          [-674.72, -125.98, -39.08, -13.64, -4.17, -0.28, 1.28, 1.72, 1.48]
        ],
        [
          [-15.5, -2.16, -0.04, 0.58, 0.81, 0.9, 0.93, 0.94, 0.91],
          [-35.76, -5.9, -1.2, 0.16, 0.66, 0.85, 0.92, 0.92, 0.88],
          [-64.09, -11.09, -2.78, -0.38, 0.48, 0.82, 0.93, 0.94, 0.86],
          [-100.54, -17.73, -4.78, -1.06, 0.29, 0.8, 0.97, 0.98, 0.87],
          [-145.16, -25.85, -7.21, -1.86, 0.06, 0.8, 1.05, 1.05, 0.9],
          [-198.01, -35.46, -10.08, -2.81, -0.19, 0.82, 1.15, 1.16, 0.96],
          [-259.13, -46.56, -13.39, -3.89, -0.47, 0.85, 1.28, 1.3, 1.05],
          [-328.59, -59.18, -17.15, -5.11, -0.78, 0.89, 1.44, 1.47, 1.17],
          [-406.44, -73.33, -21.37, -6.48, -1.12, 0.94, 1.63, 1.68, 1.32]
        ],
        [
          [-10.31, -1.18, 0.26, 0.69, 0.84, 0.91, 0.93, 0.93, 0.9],
          [-23.96, -3.65, -0.48, 0.43, 0.75, 0.88, 0.91, 0.91, 0.86],
          [-42.98, -7.03, -1.46, 0.11, 0.67, 0.87, 0.93, 0.91, 0.84],
          [-67.44, -11.35, -2.69, -0.26, 0.59, 0.9, 0.97, 0.94, 0.84],
          [-97.39, -16.6, -4.17, -0.69, 0.52, 0.95, 1.06, 1.01, 0.87],
          [-132.88, -22.81, -5.91, -1.17, 0.46, 1.03, 1.17, 1.11, 0.92],
          [-173.96, -29.99, -7.9, -1.73, 0.4, 1.15, 1.33, 1.24, 1.0],
          [-220.69, -38.15, -10.16, -2.35, 0.35, 1.29, 1.51, 1.4, 1.11],
          [-273.12, -47.31, -12.7, -3.04, 0.29, 1.45, 1.74, 1.61, 1.26]
        ],
        [
          [-7.26, -0.62, 0.43, 0.75, 0.86, 0.91, 0.93, 0.93, 0.9],
          [-16.99, -2.35, -0.07, 0.57, 0.8, 0.89, 0.91, 0.9, 0.87],
          [-30.49, -4.67, -0.72, 0.38, 0.76, 0.89, 0.92, 0.9, 0.85],
          [-47.82, -7.61, -1.5, 0.19, 0.75, 0.93, 0.97, 0.93, 0.85],
          [-69.03, -11.17, -2.42, -0.03, 0.76, 1.01, 1.05, 0.98, 0.88],
          [-94.17, -15.37, -3.49, -0.26, 0.8, 1.13, 1.17, 1.07, 0.93],
          [-123.3, -20.22, -4.71, -0.5, 0.87, 1.29, 1.33, 1.2, 1.02],
          [-156.48, -25.73, -6.09, -0.77, 0.96, 1.48, 1.53, 1.36, 1.13],
          [-193.74, -31.92, -7.63, -1.07, 1.06, 1.71, 1.77, 1.56, 1.28]
        ],
        [
          [-5.28, -0.27, 0.54, 0.78, 0.88, 0.91, 0.93, 0.93, 0.91],
          [-12.43, -1.51, 0.18, 0.66, 0.83, 0.89, 0.91, 0.91, 0.89],
          [-22.29, -3.15, -0.25, 0.55, 0.82, 0.9, 0.92, 0.91, 0.88],
          [-34.92, -5.19, -0.74, 0.46, 0.84, 0.95, 0.96, 0.93, 0.89],
          [-50.35, -7.64, -1.3, 0.38, 0.91, 1.05, 1.04, 0.98, 0.93],
          [-68.66, -10.52, -1.94, 0.32, 1.01, 1.18, 1.16, 1.07, 0.99],
          [-89.89, -13.83, -2.65, 0.26, 1.15, 1.36, 1.33, 1.19, 1.08],
          [-114.09, -17.61, -3.46, 0.22, 1.32, 1.59, 1.53, 1.35, 1.21],
          [-141.33, -21.84, -4.35, 0.18, 1.54, 1.85, 1.77, 1.54, 1.37]
        ],
        [
          [-3.9, -0.03, 0.61, 0.81, 0.89, 0.92, 0.94, 0.94, 0.93],
          [-9.25, -0.94, 0.35, 0.72, 0.85, 0.9, 0.92, 0.92, 0.92],
          [-16.54, -2.1, 0.07, 0.66, 0.85, 0.91, 0.93, 0.92, 0.92],
          [-25.85, -3.51, -0.22, 0.64, 0.9, 0.97, 0.97, 0.94, 0.95],
          [-37.21, -5.18, -0.54, 0.65, 1.0, 1.07, 1.05, 1.0, 1.0],
          [-50.68, -7.13, -0.87, 0.7, 1.14, 1.22, 1.17, 1.08, 1.08],
          [-66.31, -9.37, -1.24, 0.78, 1.33, 1.41, 1.33, 1.21, 1.2],
          [-84.17, -11.92, -1.64, 0.89, 1.56, 1.65, 1.53, 1.36, 1.34],
          [-104.29, -14.78, -2.09, 1.03, 1.84, 1.94, 1.78, 1.56, 1.52]
        ],
        [
          [-2.9, 0.15, 0.67, 0.83, 0.9, 0.93, 0.94, 0.95, 0.96],
          [-6.91, -0.53, 0.47, 0.76, 0.87, 0.91, 0.93, 0.94, 0.96],
          [-12.31, -1.34, 0.3, 0.74, 0.88, 0.93, 0.94, 0.95, 0.98],
          [-19.16, -2.29, 0.15, 0.77, 0.94, 0.99, 0.98, 0.98, 1.03],
          [-27.5, -3.39, 0.01, 0.84, 1.06, 1.09, 1.06, 1.03, 1.11],
          [-37.38, -4.66, -0.11, 0.97, 1.23, 1.24, 1.18, 1.12, 1.21],
          [-48.87, -6.11, -0.22, 1.15, 1.46, 1.45, 1.35, 1.25, 1.35],
          [-62.01, -7.75, -0.33, 1.37, 1.73, 1.7, 1.55, 1.41, 1.52],
          [-76.85, -9.59, -0.44, 1.63, 2.06, 2.0, 1.8, 1.61, 1.73]
        ],
        [
          [-2.14, 0.28, 0.71, 0.85, 0.91, 0.94, 0.96, 0.97, 0.99],
          [-5.14, -0.21, 0.57, 0.8, 0.88, 0.92, 0.95, 0.97, 1.02],
          [-9.09, -0.76, 0.47, 0.8, 0.91, 0.94, 0.96, 0.98, 1.06],
          [-14.06, -1.36, 0.42, 0.86, 0.98, 1.01, 1.01, 1.02, 1.14],
          [-20.08, -2.04, 0.42, 0.99, 1.11, 1.12, 1.09, 1.09, 1.24],
          [-27.21, -2.79, 0.47, 1.17, 1.3, 1.27, 1.21, 1.19, 1.38],
          [-35.5, -3.63, 0.55, 1.42, 1.55, 1.49, 1.38, 1.32, 1.55],
          [-45.01, -4.57, 0.66, 1.72, 1.86, 1.75, 1.59, 1.49, 1.75],
          [-55.79, -5.64, 0.8, 2.08, 2.22, 2.06, 1.84, 1.69, 1.99]
        ],
        [
          [-1.54, 0.39, 0.74, 0.87, 0.92, 0.95, 0.97, 0.99, 1.03],
          [-3.75, 0.03, 0.64, 0.83, 0.9, 0.94, 0.97, 1.0, 1.08],
          [-6.57, -0.32, 0.61, 0.85, 0.93, 0.97, 0.99, 1.03, 1.16],
          [-10.05, -0.65, 0.64, 0.94, 1.02, 1.03, 1.04, 1.08, 1.26],
          [-14.24, -0.98, 0.74, 1.1, 1.16, 1.15, 1.13, 1.16, 1.4],
          [-19.2, -1.32, 0.91, 1.33, 1.37, 1.31, 1.26, 1.27, 1.57],
          [-24.98, -1.69, 1.14, 1.63, 1.63, 1.53, 1.43, 1.41, 1.78],
          [-31.62, -2.1, 1.42, 2.0, 1.96, 1.8, 1.64, 1.59, 2.02],
          [-39.19, -2.55, 1.76, 2.43, 2.35, 2.12, 1.9, 1.81, 2.3]
        ]
      ],
      "notes": "No separate figure printed for Dc > 250 mm; the figure on 34.40 applies to ED5-3."
    },
    "ED5-3_gt250_Cs": {
      "fitting": "ED5-3",
      "title": "Tee, Dc > 250 mm, Converging",
      "page": "34.44 to 34.45",
      "pdf_page": 831,
      "pdf_pages": [831, 832],
      "coef": "Cs",
      "conditions": {
        "Dc condition": "Dc > 250 mm"
      },
      "kind": "3d",
      "layers": {
        "name": "As/Ac",
        "values": [0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9, 1.0]
      },
      "rows": {
        "name": "Ab/Ac",
        "values": [0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9, 1.0]
      },
      "cols": {
        "name": "Qs/Qc",
        "values": [0.1, 0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9]
      },
      "C": [
        [
          [20.43, 3.28, 1.45, 0.98, 0.81, 0.73, 0.69, 0.66, 0.64],
          [12.53, 2.4, 1.22, 0.9, 0.77, 0.71, 0.68, 0.66, 0.64],
          [8.78, 1.98, 1.12, 0.86, 0.76, 0.7, 0.67, 0.66, 0.64],
          [6.69, 1.75, 1.06, 0.84, 0.75, 0.7, 0.67, 0.65, 0.64],
          [5.43, 1.61, 1.02, 0.83, 0.74, 0.7, 0.67, 0.65, 0.64],
          [4.64, 1.52, 1.0, 0.82, 0.74, 0.7, 0.67, 0.65, 0.64],
          [4.15, 1.47, 0.98, 0.81, 0.74, 0.69, 0.67, 0.65, 0.64],
          [3.86, 1.43, 0.97, 0.81, 0.74, 0.69, 0.67, 0.65, 0.64],
          [3.71, 1.42, 0.97, 0.81, 0.73, 0.69, 0.67, 0.65, 0.64]
        ],
        [
          [51.24, 7.11, 2.49, 1.33, 0.9, 0.7, 0.6, 0.54, 0.5],
          [29.57, 4.7, 1.87, 1.1, 0.8, 0.66, 0.58, 0.53, 0.5],
          [19.4, 3.57, 1.58, 1.0, 0.76, 0.64, 0.57, 0.52, 0.5],
          [13.84, 2.96, 1.42, 0.94, 0.73, 0.62, 0.56, 0.52, 0.5],
          [10.58, 2.59, 1.32, 0.9, 0.72, 0.62, 0.56, 0.52, 0.49],
          [8.64, 2.38, 1.27, 0.88, 0.71, 0.61, 0.56, 0.52, 0.49],
          [7.52, 2.25, 1.23, 0.87, 0.7, 0.61, 0.56, 0.52, 0.49],
          [6.95, 2.19, 1.22, 0.87, 0.7, 0.61, 0.56, 0.52, 0.49],
          [6.76, 2.17, 1.21, 0.86, 0.7, 0.61, 0.55, 0.52, 0.49]
        ],
        [
          [90.3, 12.1, 3.91, 1.85, 1.08, 0.74, 0.55, 0.45, 0.38],
          [49.68, 7.59, 2.74, 1.42, 0.9, 0.65, 0.51, 0.43, 0.37],
          [30.96, 5.51, 2.21, 1.23, 0.82, 0.61, 0.49, 0.42, 0.37],
          [21.0, 4.4, 1.92, 1.13, 0.78, 0.59, 0.48, 0.42, 0.37],
          [15.43, 3.78, 1.76, 1.07, 0.75, 0.58, 0.48, 0.41, 0.37],
          [12.36, 3.44, 1.67, 1.04, 0.74, 0.57, 0.48, 0.41, 0.37],
          [10.86, 3.27, 1.63, 1.02, 0.73, 0.57, 0.47, 0.41, 0.37],
          [10.4, 3.22, 1.61, 1.01, 0.73, 0.57, 0.47, 0.41, 0.37],
          [10.67, 3.25, 1.62, 1.02, 0.73, 0.57, 0.47, 0.41, 0.37]
        ],
        [
          [126.36, 16.99, 5.39, 2.42, 1.32, 0.81, 0.54, 0.38, 0.28],
          [65.94, 10.28, 3.65, 1.79, 1.05, 0.68, 0.48, 0.35, 0.27],
          [38.84, 7.27, 2.87, 1.51, 0.93, 0.63, 0.45, 0.34, 0.27],
          [25.07, 5.74, 2.47, 1.37, 0.87, 0.6, 0.44, 0.33, 0.26],
          [17.98, 4.95, 2.27, 1.29, 0.84, 0.58, 0.43, 0.33, 0.26],
          [14.69, 4.58, 2.17, 1.26, 0.82, 0.58, 0.43, 0.33, 0.26],
          [13.78, 4.48, 2.15, 1.25, 0.82, 0.57, 0.43, 0.33, 0.26],
          [14.45, 4.56, 2.17, 1.26, 0.82, 0.58, 0.43, 0.33, 0.26],
          [16.24, 4.76, 2.22, 1.28, 0.83, 0.58, 0.43, 0.33, 0.26]
        ],
        [
          [146.22, 20.32, 6.54, 2.92, 1.54, 0.89, 0.54, 0.33, 0.2],
          [70.93, 11.95, 4.37, 2.13, 1.2, 0.73, 0.46, 0.3, 0.18],
          [38.66, 8.37, 3.44, 1.8, 1.06, 0.67, 0.43, 0.28, 0.18],
          [23.61, 6.7, 3.0, 1.64, 0.99, 0.64, 0.42, 0.28, 0.18],
          [17.17, 5.98, 2.82, 1.57, 0.97, 0.62, 0.41, 0.27, 0.18],
          [15.64, 5.81, 2.77, 1.56, 0.96, 0.62, 0.41, 0.27, 0.18],
          [17.19, 5.98, 2.82, 1.57, 0.97, 0.62, 0.41, 0.27, 0.18],
          [20.79, 6.38, 2.92, 1.61, 0.98, 0.63, 0.42, 0.27, 0.18],
          [25.82, 6.94, 3.07, 1.66, 1.0, 0.64, 0.42, 0.28, 0.18]
        ],
        [
          [137.78, 20.74, 7.01, 3.21, 1.7, 0.96, 0.54, 0.29, 0.13],
          [58.74, 11.96, 4.73, 2.39, 1.34, 0.79, 0.47, 0.26, 0.12],
          [27.78, 8.52, 3.84, 2.06, 1.21, 0.73, 0.44, 0.24, 0.11],
          [16.04, 7.21, 3.5, 1.94, 1.15, 0.71, 0.43, 0.24, 0.11],
          [13.91, 6.97, 3.44, 1.92, 1.14, 0.7, 0.42, 0.24, 0.11],
          [17.28, 7.35, 3.54, 1.95, 1.16, 0.71, 0.43, 0.24, 0.11],
          [24.08, 8.1, 3.73, 2.02, 1.19, 0.72, 0.43, 0.24, 0.11],
          [33.17, 9.11, 3.99, 2.12, 1.23, 0.74, 0.44, 0.25, 0.11],
          [43.86, 10.3, 4.3, 2.23, 1.28, 0.76, 0.45, 0.25, 0.11]
        ],
        [
          [92.97, 17.35, 6.57, 3.21, 1.75, 0.99, 0.55, 0.27, 0.08],
          [26.98, 10.02, 4.67, 2.52, 1.46, 0.86, 0.48, 0.24, 0.07],
          [6.75, 7.77, 4.09, 2.31, 1.37, 0.81, 0.46, 0.23, 0.06],
          [4.83, 7.56, 4.03, 2.29, 1.36, 0.81, 0.46, 0.23, 0.06],
          [12.05, 8.36, 4.24, 2.37, 1.39, 0.83, 0.47, 0.23, 0.07],
          [24.51, 9.75, 4.6, 2.49, 1.45, 0.85, 0.48, 0.24, 0.07],
          [40.23, 11.49, 5.05, 2.66, 1.52, 0.88, 0.5, 0.24, 0.07],
          [58.13, 13.48, 5.57, 2.85, 1.6, 0.92, 0.51, 0.25, 0.07],
          [77.56, 15.64, 6.13, 3.05, 1.68, 0.96, 0.53, 0.26, 0.08]
        ],
        [
          [10.77, 10.05, 5.2, 2.91, 1.7, 0.99, 0.55, 0.25, 0.04],
          [-21.27, 6.49, 4.28, 2.57, 1.56, 0.93, 0.52, 0.24, 0.04],
          [-19.11, 6.73, 4.34, 2.6, 1.57, 0.93, 0.52, 0.24, 0.04],
          [-3.28, 8.49, 4.8, 2.76, 1.64, 0.97, 0.54, 0.24, 0.04],
          [19.39, 11.01, 5.45, 3.0, 1.74, 1.01, 0.56, 0.25, 0.04],
          [45.97, 13.96, 6.21, 3.27, 1.86, 1.07, 0.58, 0.27, 0.05],
          [74.99, 17.18, 7.05, 3.58, 1.98, 1.13, 0.61, 0.28, 0.05],
          [105.64, 20.59, 7.93, 3.89, 2.12, 1.19, 0.64, 0.29, 0.06],
          [137.43, 24.12, 8.85, 4.23, 2.26, 1.26, 0.67, 0.31, 0.06]
        ],
        [
          [-99.78, -0.17, 3.15, 2.4, 1.58, 0.98, 0.56, 0.25, 0.02],
          [-75.42, 2.54, 3.85, 2.65, 1.69, 1.03, 0.58, 0.26, 0.03],
          [-38.31, 6.66, 4.92, 3.04, 1.86, 1.11, 0.62, 0.28, 0.03],
          [3.9, 11.35, 6.14, 3.48, 2.04, 1.2, 0.66, 0.29, 0.04],
          [48.66, 16.32, 7.43, 3.94, 2.24, 1.29, 0.7, 0.31, 0.04],
          [94.88, 21.46, 8.76, 4.43, 2.45, 1.38, 0.75, 0.33, 0.05],
          [142.01, 26.7, 10.12, 4.92, 2.66, 1.48, 0.79, 0.35, 0.06],
          [189.74, 32.0, 11.49, 5.41, 2.87, 1.58, 0.84, 0.37, 0.07],
          [237.9, 37.35, 12.88, 5.92, 3.08, 1.68, 0.88, 0.39, 0.07]
        ]
      ],
      "notes": "No separate figure printed for Dc > 250 mm; the figure on 34.40 applies to ED5-3."
    },
    "ED5-2_Cb": {
      "fitting": "ED5-2",
      "title": "Wye, 45 Degree, Converging",
      "page": "34.37 to 34.38",
      "pdf_page": 824,
      "pdf_pages": [824, 825],
      "coef": "Cb",
      "conditions": {
        "Dc-Ds": "25 mm min. or 300 mm max. (figure)"
      },
      "kind": "3d",
      "layers": {
        "name": "As/Ac",
        "values": [0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9, 1.0]
      },
      "rows": {
        "name": "Ab/Ac",
        "values": [0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9, 1.0]
      },
      "cols": {
        "name": "Qb/Qc",
        "values": [0.1, 0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9]
      },
      "C": [
        [
          [-25.19, -3.97, -0.64, 0.32, 0.67, 0.82, 0.9, 0.96, 1.08],
          [-58.03, -10.14, -2.63, -0.45, 0.36, 0.69, 0.84, 0.93, 1.08],
          [-104.08, -18.8, -5.4, -1.51, -0.07, 0.52, 0.77, 0.88, 1.01],
          [-163.36, -29.97, -8.97, -2.87, -0.62, 0.29, 0.67, 0.8, 0.84],
          [-235.59, -43.47, -13.22, -4.44, -1.2, 0.12, 0.65, 0.83, 0.85],
          [-320.9, -59.38, -18.21, -6.25, -1.84, -0.04, 0.68, 0.91, 0.93],
          [-419.32, -77.73, -23.95, -8.33, -2.56, -0.22, 0.72, 1.02, 1.02],
          [-530.86, -98.5, -30.44, -10.66, -3.36, -0.4, 0.79, 1.16, 1.14],
          [-655.51, -121.72, -37.68, -13.26, -4.25, -0.59, 0.87, 1.33, 1.28]
        ],
        [
          [-14.27, -1.77, 0.13, 0.66, 0.85, 0.93, 0.97, 1.03, 1.21],
          [-33.62, -5.28, -0.95, 0.27, 0.7, 0.87, 0.94, 1.01, 1.19],
          [-60.85, -10.26, -2.48, -0.3, 0.47, 0.77, 0.88, 0.93, 1.04],
          [-95.87, -16.64, -4.44, -1.0, 0.21, 0.66, 0.82, 0.84, 0.84],
          [-138.38, -24.26, -6.68, -1.73, 0.01, 0.66, 0.88, 0.91, 0.88],
          [-188.6, -33.25, -9.32, -2.58, -0.2, 0.68, 0.98, 1.02, 0.95],
          [-246.54, -43.6, -12.34, -3.54, -0.43, 0.72, 1.11, 1.15, 1.03],
          [-312.21, -55.33, -15.76, -4.61, -0.68, 0.78, 1.26, 1.31, 1.13],
          [-385.59, -68.43, -19.56, -5.79, -0.94, 0.86, 1.45, 1.49, 1.24]
        ],
        [
          [-8.77, -0.64, 0.54, 0.85, 0.95, 0.99, 1.03, 1.09, 1.31],
          [-21.41, -2.85, -0.1, 0.63, 0.87, 0.96, 1.0, 1.06, 1.26],
          [-39.3, -6.02, -1.05, 0.28, 0.72, 0.87, 0.91, 0.92, 1.0],
          [-62.1, -9.96, -2.16, -0.06, 0.63, 0.85, 0.9, 0.88, 0.86],
          [-89.77, -14.65, -3.42, -0.38, 0.61, 0.93, 0.99, 0.95, 0.9],
          [-122.46, -20.19, -4.88, -0.74, 0.61, 1.04, 1.12, 1.06, 0.95],
          [-160.18, -26.56, -6.55, -1.15, 0.62, 1.18, 1.29, 1.19, 1.01],
          [-202.93, -33.77, -8.44, -1.6, 0.64, 1.36, 1.48, 1.35, 1.07],
          [-250.7, -41.83, -10.54, -2.09, 0.68, 1.56, 1.71, 1.53, 1.15]
        ],
        [
          [-5.45, 0.04, 0.79, 0.97, 1.02, 1.04, 1.07, 1.14, 1.39],
          [-14.1, -1.39, 0.4, 0.84, 0.97, 1.0, 1.02, 1.07, 1.28],
          [-26.48, -3.53, -0.24, 0.59, 0.83, 0.89, 0.88, 0.85, 0.86],
          [-41.84, -5.96, -0.8, 0.51, 0.88, 0.97, 0.95, 0.9, 0.87],
          [-60.61, -8.9, -1.46, 0.43, 0.97, 1.09, 1.06, 0.97, 0.9],
          [-82.8, -12.36, -2.22, 0.35, 1.09, 1.25, 1.2, 1.08, 0.93],
          [-108.39, -16.35, -3.09, 0.27, 1.24, 1.45, 1.38, 1.2, 0.96],
          [-137.41, -20.86, -4.07, 0.19, 1.42, 1.68, 1.59, 1.35, 0.99],
          [-169.84, -25.9, -5.15, 0.11, 1.63, 1.95, 1.83, 1.52, 1.02]
        ],
        [
          [-5.54, -0.08, 0.7, 0.91, 0.98, 1.01, 1.05, 1.14, 1.42],
          [-14.48, -1.75, 0.13, 0.64, 0.81, 0.88, 0.92, 0.98, 1.19],
          [-27.1, -4.14, -0.68, 0.26, 0.57, 0.68, 0.71, 0.72, 0.76],
          [-42.84, -6.91, -1.5, -0.02, 0.47, 0.64, 0.68, 0.69, 0.7],
          [-62.07, -10.28, -2.48, -0.34, 0.37, 0.61, 0.67, 0.66, 0.63],
          [-84.79, -14.26, -3.62, -0.71, 0.27, 0.59, 0.67, 0.63, 0.54],
          [-111.02, -18.84, -4.92, -1.12, 0.16, 0.58, 0.67, 0.61, 0.44],
          [-140.76, -24.03, -6.4, -1.57, 0.04, 0.58, 0.68, 0.59, 0.31],
          [-174.01, -29.83, -8.04, -2.07, -0.08, 0.58, 0.7, 0.56, 0.15]
        ],
        [
          [-3.96, 0.25, 0.83, 0.97, 1.01, 1.04, 1.08, 1.17, 1.47],
          [-11.07, -1.1, 0.34, 0.71, 0.83, 0.87, 0.9, 0.95, 1.13],
          [-20.92, -2.92, -0.27, 0.43, 0.65, 0.72, 0.73, 0.73, 0.77],
          [-33.2, -5.01, -0.85, 0.24, 0.59, 0.69, 0.71, 0.69, 0.7],
          [-48.21, -7.55, -1.55, 0.03, 0.53, 0.68, 0.69, 0.65, 0.61],
          [-65.95, -10.56, -2.37, -0.2, 0.48, 0.68, 0.69, 0.62, 0.49],
          [-86.42, -14.01, -3.3, -0.46, 0.43, 0.68, 0.69, 0.58, 0.35],
          [-109.65, -17.93, -4.35, -0.75, 0.38, 0.7, 0.7, 0.53, 0.18],
          [-135.63, -22.32, -5.53, -1.07, 0.33, 0.72, 0.71, 0.48, -0.03]
        ],
        [
          [-2.78, 0.5, 0.91, 1.01, 1.03, 1.05, 1.09, 1.18, 1.49],
          [-8.58, -0.65, 0.47, 0.74, 0.82, 0.85, 0.86, 0.89, 1.02],
          [-16.29, -2.0, 0.05, 0.56, 0.71, 0.75, 0.74, 0.74, 0.78],
          [-25.98, -3.59, -0.37, 0.44, 0.68, 0.73, 0.72, 0.69, 0.69],
          [-37.82, -5.52, -0.87, 0.31, 0.65, 0.72, 0.7, 0.64, 0.58],
          [-51.83, -7.79, -1.44, 0.17, 0.63, 0.73, 0.69, 0.59, 0.43],
          [-68.01, -10.42, -2.1, 0.01, 0.62, 0.75, 0.69, 0.53, 0.25],
          [-86.37, -13.39, -2.84, -0.16, 0.61, 0.77, 0.68, 0.47, 0.03],
          [-106.91, -16.73, -3.68, -0.35, 0.61, 0.79, 0.68, 0.38, -0.25]
        ],
        [
          [-1.87, 0.68, 0.98, 1.03, 1.05, 1.06, 1.09, 1.18, 1.49],
          [-6.7, -0.33, 0.54, 0.74, 0.79, 0.8, 0.8, 0.81, 0.87],
          [-12.69, -1.29, 0.29, 0.66, 0.76, 0.77, 0.75, 0.74, 0.78],
          [-20.37, -2.48, 0.0, 0.59, 0.74, 0.75, 0.72, 0.69, 0.67],
          [-29.77, -3.94, -0.34, 0.52, 0.73, 0.75, 0.7, 0.63, 0.54],
          [-40.89, -5.66, -0.73, 0.45, 0.74, 0.76, 0.68, 0.56, 0.36],
          [-53.74, -7.64, -1.18, 0.37, 0.76, 0.78, 0.67, 0.48, 0.13],
          [-68.32, -9.89, -1.69, 0.28, 0.77, 0.8, 0.65, 0.38, -0.15],
          [-84.66, -12.42, -2.27, 0.18, 0.8, 0.83, 0.62, 0.26, -0.49]
        ],
        [
          [-1.17, 0.81, 1.02, 1.05, 1.05, 1.06, 1.09, 1.18, 1.48],
          [-5.09, -0.02, 0.64, 0.78, 0.81, 0.81, 0.8, 0.8, 0.86],
          [-9.81, -0.72, 0.48, 0.74, 0.79, 0.78, 0.76, 0.74, 0.77],
          [-15.89, -1.61, 0.29, 0.71, 0.79, 0.77, 0.72, 0.68, 0.65],
          [-23.34, -2.69, 0.07, 0.68, 0.8, 0.77, 0.69, 0.6, 0.49],
          [-32.15, -3.96, -0.18, 0.66, 0.82, 0.78, 0.67, 0.51, 0.27],
          [-42.35, -5.44, -0.47, 0.64, 0.85, 0.79, 0.63, 0.41, 0.0],
          [-53.94, -7.12, -0.8, 0.61, 0.88, 0.81, 0.6, 0.28, -0.34],
          [-66.93, -9.01, -1.17, 0.58, 0.92, 0.82, 0.55, 0.13, -0.75]
        ]
      ]
    },
    "ED5-2_Cs": {
      "fitting": "ED5-2",
      "title": "Wye, 45 Degree, Converging",
      "page": "34.38 to 34.39",
      "pdf_page": 825,
      "pdf_pages": [825, 826],
      "coef": "Cs",
      "conditions": {
        "Dc-Ds": "25 mm min. or 300 mm max. (figure)"
      },
      "kind": "3d",
      "layers": {
        "name": "As/Ac",
        "values": [0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9, 1.0]
      },
      "rows": {
        "name": "Ab/Ac",
        "values": [0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9, 1.0]
      },
      "cols": {
        "name": "Qs/Qc",
        "values": [0.1, 0.2, 0.3, 0.4, 0.5, 0.6, 0.7, 0.8, 0.9]
      },
      "C": [
        [
          [-10.16, -2.08, -0.43, 0.24, 0.62, 0.88, 1.1, 1.29, 1.46],
          [-7.83, -1.2, 0.03, 0.5, 0.77, 0.97, 1.14, 1.3, 1.46],
          [-5.62, -0.59, 0.3, 0.65, 0.85, 1.01, 1.16, 1.31, 1.46],
          [-3.96, -0.18, 0.48, 0.74, 0.9, 1.04, 1.18, 1.32, 1.47],
          [-2.71, 0.12, 0.6, 0.8, 0.94, 1.06, 1.19, 1.32, 1.47],
          [-1.75, 0.34, 0.7, 0.85, 0.96, 1.07, 1.19, 1.32, 1.47],
          [-0.99, 0.52, 0.77, 0.88, 0.98, 1.08, 1.2, 1.32, 1.47],
          [-0.38, 0.66, 0.82, 0.91, 0.99, 1.09, 1.2, 1.33, 1.47],
          [0.13, 0.77, 0.87, 0.93, 1.0, 1.1, 1.2, 1.33, 1.47]
        ],
        [
          [-23.33, -5.14, -1.67, -0.44, 0.12, 0.42, 0.58, 0.67, 0.72],
          [-18.44, -3.44, -0.84, 0.0, 0.36, 0.54, 0.64, 0.69, 0.73],
          [-13.64, -2.22, -0.34, 0.25, 0.49, 0.6, 0.67, 0.7, 0.73],
          [-10.0, -1.37, 0.0, 0.41, 0.57, 0.64, 0.69, 0.71, 0.73],
          [-7.26, -0.75, 0.24, 0.52, 0.62, 0.67, 0.7, 0.72, 0.73],
          [-5.15, -0.29, 0.41, 0.6, 0.66, 0.69, 0.71, 0.72, 0.73],
          [-3.48, 0.07, 0.55, 0.66, 0.69, 0.7, 0.71, 0.72, 0.73],
          [-2.14, 0.36, 0.65, 0.71, 0.72, 0.72, 0.72, 0.72, 0.73],
          [-1.03, 0.6, 0.74, 0.75, 0.73, 0.73, 0.72, 0.72, 0.73]
        ],
        [
          [-42.17, -9.48, -3.34, -1.23, -0.31, 0.12, 0.33, 0.42, 0.44],
          [-33.68, -6.6, -1.98, -0.53, 0.05, 0.31, 0.41, 0.45, 0.45],
          [-25.24, -4.51, -1.13, -0.13, 0.25, 0.4, 0.46, 0.47, 0.45],
          [-18.83, -3.04, -0.57, 0.13, 0.37, 0.46, 0.48, 0.48, 0.46],
          [-13.99, -1.97, -0.17, 0.31, 0.46, 0.5, 0.5, 0.48, 0.46],
          [-10.27, -1.17, 0.12, 0.44, 0.52, 0.53, 0.51, 0.49, 0.46],
          [-7.32, -0.54, 0.35, 0.54, 0.57, 0.55, 0.52, 0.49, 0.46],
          [-4.94, -0.04, 0.53, 0.62, 0.61, 0.57, 0.53, 0.49, 0.46],
          [-2.98, 0.37, 0.68, 0.68, 0.64, 0.58, 0.54, 0.5, 0.46]
        ],
        [
          [-66.95, -15.18, -5.49, -2.21, -0.81, -0.16, 0.14, 0.26, 0.28],
          [-53.8, -10.77, -3.45, -1.17, -0.27, 0.11, 0.26, 0.3, 0.29],
          [-40.66, -7.54, -2.16, -0.57, 0.02, 0.25, 0.32, 0.33, 0.3],
          [-30.68, -5.27, -1.3, -0.18, 0.21, 0.33, 0.36, 0.34, 0.3],
          [-23.15, -3.62, -0.69, 0.09, 0.33, 0.39, 0.38, 0.35, 0.3],
          [-17.34, -2.38, -0.24, 0.29, 0.42, 0.43, 0.4, 0.35, 0.3],
          [-12.75, -1.41, 0.11, 0.44, 0.49, 0.47, 0.41, 0.36, 0.3],
          [-9.04, -0.64, 0.39, 0.56, 0.55, 0.49, 0.43, 0.36, 0.3],
          [-5.99, 0.0, 0.61, 0.65, 0.59, 0.51, 0.43, 0.36, 0.3]
        ],
        [
          [-97.9, -22.29, -8.18, -3.41, -1.39, -0.46, -0.03, 0.13, 0.16],
          [-79.03, -15.99, -5.28, -1.94, -0.64, -0.09, 0.13, 0.19, 0.17],
          [-60.15, -11.37, -3.44, -1.09, -0.23, 0.1, 0.21, 0.22, 0.18],
          [-45.8, -8.13, -2.22, -0.55, 0.03, 0.22, 0.26, 0.24, 0.18],
          [-34.97, -5.77, -1.35, -0.17, 0.2, 0.3, 0.3, 0.25, 0.18],
          [-26.62, -3.98, -0.71, 0.11, 0.33, 0.36, 0.32, 0.26, 0.19],
          [-20.02, -2.59, -0.21, 0.33, 0.43, 0.41, 0.34, 0.26, 0.19],
          [-14.68, -1.48, 0.18, 0.49, 0.51, 0.44, 0.35, 0.27, 0.19],
          [-10.29, -0.57, 0.51, 0.63, 0.57, 0.47, 0.37, 0.27, 0.19]
        ],
        [
          [-135.28, -30.88, -11.42, -4.85, -2.08, -0.8, -0.21, 0.02, 0.06],
          [-109.64, -22.35, -7.5, -2.88, -1.07, -0.31, 0.0, 0.09, 0.07],
          [-83.96, -16.08, -5.02, -1.73, -0.52, -0.05, 0.11, 0.13, 0.08],
          [-64.44, -11.67, -3.36, -0.99, -0.17, 0.11, 0.18, 0.15, 0.09],
          [-49.71, -8.47, -2.19, -0.48, 0.06, 0.22, 0.22, 0.17, 0.09],
          [-38.35, -6.04, -1.31, -0.1, 0.24, 0.3, 0.26, 0.18, 0.09],
          [-29.37, -4.16, -0.64, 0.18, 0.37, 0.36, 0.28, 0.19, 0.09],
          [-22.12, -2.65, -0.1, 0.41, 0.47, 0.4, 0.3, 0.19, 0.09],
          [-16.14, -1.41, 0.33, 0.6, 0.55, 0.44, 0.32, 0.2, 0.09]
        ],
        [
          [-179.32, -41.01, -15.25, -6.55, -2.88, -1.19, -0.41, -0.1, -0.04],
          [-145.86, -29.89, -10.14, -3.99, -1.58, -0.55, -0.13, 0.0, -0.02],
          [-112.34, -21.71, -6.91, -2.5, -0.86, -0.22, 0.01, 0.05, -0.01],
          [-86.85, -15.96, -4.75, -1.54, -0.41, -0.01, 0.1, 0.08, 0.0],
          [-67.62, -11.78, -3.22, -0.87, -0.1, 0.13, 0.16, 0.1, 0.0],
          [-52.79, -8.62, -2.08, -0.38, 0.12, 0.23, 0.2, 0.11, 0.0],
          [-41.06, -6.16, -1.2, 0.0, 0.29, 0.31, 0.23, 0.12, 0.01],
          [-31.59, -4.19, -0.51, 0.29, 0.43, 0.37, 0.26, 0.13, 0.01],
          [-23.78, -2.58, 0.06, 0.53, 0.54, 0.42, 0.28, 0.14, 0.01]
        ],
        [
          [-230.27, -52.75, -19.69, -8.53, -3.81, -1.63, -0.63, -0.22, -0.13],
          [-187.95, -38.69, -13.24, -5.29, -2.16, -0.83, -0.28, -0.1, -0.1],
          [-145.53, -28.34, -9.15, -3.41, -1.26, -0.41, -0.1, -0.04, -0.09],
          [-113.27, -21.07, -6.42, -2.19, -0.69, -0.15, 0.01, 0.0, -0.09],
          [-88.94, -15.78, -4.48, -1.35, -0.3, 0.03, 0.09, 0.03, -0.08],
          [-70.16, -11.78, -3.04, -0.73, -0.02, 0.16, 0.14, 0.04, -0.08],
          [-55.33, -8.67, -1.93, -0.25, 0.2, 0.26, 0.18, 0.06, -0.07],
          [-43.33, -6.18, -1.05, 0.12, 0.37, 0.33, 0.21, 0.07, -0.07],
          [-33.46, -4.14, -0.34, 0.42, 0.5, 0.39, 0.24, 0.08, -0.07]
        ],
        [
          [-288.39, -66.15, -24.77, -10.8, -4.88, -2.14, -0.87, -0.35, -0.22],
          [-236.14, -48.79, -16.81, -6.8, -2.85, -1.15, -0.44, -0.2, -0.19],
          [-183.77, -36.02, -11.76, -4.47, -1.73, -0.63, -0.22, -0.12, -0.18],
          [-143.95, -27.05, -8.39, -2.98, -1.03, -0.31, -0.08, -0.08, -0.17],
          [-113.91, -20.52, -6.0, -1.93, -0.55, -0.09, 0.01, -0.04, -0.16],
          [-90.73, -15.58, -4.23, -1.17, -0.2, 0.07, 0.08, -0.02, -0.16],
          [-72.41, -11.74, -2.86, -0.58, 0.06, 0.19, 0.13, -0.01, -0.16],
          [-57.61, -8.66, -1.77, -0.12, 0.27, 0.28, 0.16, 0.01, -0.15],
          [-45.42, -6.15, -0.88, 0.25, 0.44, 0.36, 0.2, 0.02, -0.15]
        ]
      ]
    },
    "SR2-1": {
      "fitting": "SR2-1",
      "title": "Abrupt Exit",
      "page": "34.61",
      "pdf_page": 848,
      "coef": "Co",
      "conditions": {
        "flow": "turbulent"
      },
      "kind": "const",
      "C": 1.0,
      "notes": "Book note: \"Table is LAMINAR flow; Co = 1.0 is TURBULENT flow.\" The laminar H/W table is not used and not transcribed."
    },
    "SR7-5": {
      "fitting": "SR7-5",
      "title": "Fan Outlet, Centrifugal, SWSI, with Elbow (Position A)",
      "page": "34.66",
      "pdf_page": 853,
      "coef": "Co",
      "conditions": {
        "fan_type": "SWSI",
        "elbow_position": "A",
        "Le": "Eq. 36 (Vo > 13 m/s) or Eq. 37 (Vo <= 13 m/s), p. 34.12 to 34.13"
      },
      "kind": "2d",
      "rows": {
        "name": "Ab/Ao",
        "values": [0.4, 0.5, 0.6, 0.7, 0.8, 0.9, 1.0]
      },
      "cols": {
        "name": "L/Le",
        "values": [0.0, 0.12, 0.25, 0.5, 1.0, 10.0]
      },
      "C": [
        [3.2, 2.5, 1.8, 0.8, 0.0, 0.0],
        [2.2, 1.8, 1.2, 0.53, 0.0, 0.0],
        [1.6, 1.4, 0.8, 0.4, 0.0, 0.0],
        [1.0, 0.8, 0.53, 0.26, 0.0, 0.0],
        [0.8, 0.67, 0.47, 0.18, 0.0, 0.0],
        [0.53, 0.47, 0.33, 0.18, 0.0, 0.0],
        [0.53, 0.47, 0.33, 0.18, 0.0, 0.0]
      ],
      "transcribed": "2026-10-29",
      "notes": "Fan system effect at the outlet, FSE2 (Eq. 38, p. 34.14). Co at the outlet section o velocity pressure. Zero from L/Le 1.00 on."
    },
    "SR7-6": {
      "fitting": "SR7-6",
      "title": "Fan Outlet, Centrifugal, SWSI, with Elbow (Position B)",
      "page": "34.67",
      "pdf_page": 854,
      "coef": "Co",
      "conditions": {
        "fan_type": "SWSI",
        "elbow_position": "B",
        "Le": "Eq. 36 (Vo > 13 m/s) or Eq. 37 (Vo <= 13 m/s), p. 34.12 to 34.13"
      },
      "kind": "2d",
      "rows": {
        "name": "Ab/Ao",
        "values": [0.4, 0.5, 0.6, 0.7, 0.8, 0.9, 1.0]
      },
      "cols": {
        "name": "L/Le",
        "values": [0.0, 0.12, 0.25, 0.5, 1.0, 10.0]
      },
      "C": [
        [3.8, 3.2, 2.2, 1.0, 0.0, 0.0],
        [2.9, 2.2, 1.6, 0.67, 0.0, 0.0],
        [2.0, 1.6, 1.2, 0.53, 0.0, 0.0],
        [1.4, 1.0, 0.67, 0.33, 0.0, 0.0],
        [1.0, 0.8, 0.53, 0.26, 0.0, 0.0],
        [0.8, 0.67, 0.47, 0.18, 0.0, 0.0],
        [0.67, 0.53, 0.4, 0.18, 0.0, 0.0]
      ],
      "transcribed": "2026-10-29",
      "notes": "Fan system effect at the outlet, FSE2 (Eq. 38, p. 34.14). Co at the outlet section o velocity pressure. Zero from L/Le 1.00 on."
    },
    "SR7-7": {
      "fitting": "SR7-7",
      "title": "Fan Outlet, Centrifugal, SWSI, with Elbow (Position C)",
      "page": "34.67",
      "pdf_page": 854,
      "coef": "Co",
      "conditions": {
        "fan_type": "SWSI",
        "elbow_position": "C",
        "Le": "Eq. 36 (Vo > 13 m/s) or Eq. 37 (Vo <= 13 m/s), p. 34.12 to 34.13"
      },
      "kind": "2d",
      "rows": {
        "name": "Ab/Ao",
        "values": [0.4, 0.5, 0.6, 0.7, 0.8, 0.9, 1.0]
      },
      "cols": {
        "name": "L/Le",
        "values": [0.0, 0.12, 0.25, 0.5, 1.0, 10.0]
      },
      "C": [
        [5.5, 4.5, 3.2, 1.6, 0.0, 0.0],
        [3.8, 3.2, 2.2, 1.0, 0.0, 0.0],
        [2.9, 2.5, 1.6, 0.8, 0.0, 0.0],
        [2.0, 1.6, 1.0, 0.53, 0.0, 0.0],
        [1.4, 1.2, 0.8, 0.33, 0.0, 0.0],
        [1.2, 0.8, 0.67, 0.26, 0.0, 0.0],
        [1.0, 0.8, 0.53, 0.26, 0.0, 0.0]
      ],
      "transcribed": "2026-10-29",
      "notes": "Fan system effect at the outlet, FSE2 (Eq. 38, p. 34.14). Co at the outlet section o velocity pressure. Zero from L/Le 1.00 on."
    },
    "SR7-8": {
      "fitting": "SR7-8",
      "title": "Fan Outlet, Centrifugal, SWSI, with Elbow (Position D)",
      "page": "34.67",
      "pdf_page": 854,
      "coef": "Co",
      "conditions": {
        "fan_type": "SWSI",
        "elbow_position": "D",
        "Le": "Eq. 36 (Vo > 13 m/s) or Eq. 37 (Vo <= 13 m/s), p. 34.12 to 34.13"
      },
      "kind": "2d",
      "rows": {
        "name": "Ab/Ao",
        "values": [0.4, 0.5, 0.6, 0.7, 0.8, 0.9, 1.0]
      },
      "cols": {
        "name": "L/Le",
        "values": [0.0, 0.12, 0.25, 0.5, 1.0, 10.0]
      },
      "C": [
        [5.5, 4.5, 3.2, 1.6, 0.0, 0.0],
        [3.8, 3.2, 2.2, 1.0, 0.0, 0.0],
        [2.9, 2.5, 1.6, 0.8, 0.0, 0.0],
        [2.0, 1.6, 1.0, 0.53, 0.0, 0.0],
        [1.4, 1.2, 0.8, 0.33, 0.0, 0.0],
        [1.2, 0.8, 0.67, 0.26, 0.0, 0.0],
        [1.0, 0.8, 0.53, 0.26, 0.0, 0.0]
      ],
      "transcribed": "2026-10-29",
      "notes": "Fan system effect at the outlet, FSE2 (Eq. 38, p. 34.14). Co at the outlet section o velocity pressure. Zero from L/Le 1.00 on."
    },
    "SR7-9": {
      "fitting": "SR7-9",
      "title": "Fan Outlet, Centrifugal, DWDI, with Elbow (Position A)",
      "page": "34.67",
      "pdf_page": 854,
      "coef": "Co",
      "conditions": {
        "fan_type": "DWDI",
        "elbow_position": "A",
        "Le": "Eq. 36 (Vo > 13 m/s) or Eq. 37 (Vo <= 13 m/s), p. 34.12 to 34.13"
      },
      "kind": "2d",
      "rows": {
        "name": "Ab/Ao",
        "values": [0.4, 0.5, 0.6, 0.7, 0.8, 0.9, 1.0]
      },
      "cols": {
        "name": "L/Le",
        "values": [0.0, 0.12, 0.25, 0.5, 1.0, 10.0]
      },
      "C": [
        [3.2, 2.5, 1.8, 0.8, 0.0, 0.0],
        [2.2, 1.8, 1.2, 0.53, 0.0, 0.0],
        [1.6, 1.4, 0.8, 0.4, 0.0, 0.0],
        [1.0, 0.8, 0.53, 0.26, 0.0, 0.0],
        [0.8, 0.67, 0.47, 0.18, 0.0, 0.0],
        [0.53, 0.47, 0.33, 0.18, 0.0, 0.0],
        [0.53, 0.47, 0.33, 0.18, 0.0, 0.0]
      ],
      "transcribed": "2026-10-29",
      "notes": "Fan system effect at the outlet, FSE2 (Eq. 38, p. 34.14). Co at the outlet section o velocity pressure. Zero from L/Le 1.00 on."
    },
    "SR7-10": {
      "fitting": "SR7-10",
      "title": "Fan Outlet, Centrifugal, DWDI, with Elbow (Position B)",
      "page": "34.68",
      "pdf_page": 855,
      "coef": "Co",
      "conditions": {
        "fan_type": "DWDI",
        "elbow_position": "B",
        "Le": "Eq. 36 (Vo > 13 m/s) or Eq. 37 (Vo <= 13 m/s), p. 34.12 to 34.13"
      },
      "kind": "2d",
      "rows": {
        "name": "Ab/Ao",
        "values": [0.4, 0.5, 0.6, 0.7, 0.8, 0.9, 1.0]
      },
      "cols": {
        "name": "L/Le",
        "values": [0.0, 0.12, 0.25, 0.5, 1.0, 10.0]
      },
      "C": [
        [4.8, 4.0, 2.9, 1.3, 0.0, 0.0],
        [3.6, 2.9, 2.0, 0.84, 0.0, 0.0],
        [2.5, 2.0, 1.5, 0.66, 0.0, 0.0],
        [1.8, 1.3, 0.84, 0.41, 0.0, 0.0],
        [1.25, 1.0, 0.66, 0.33, 0.0, 0.0],
        [1.0, 0.84, 0.59, 0.23, 0.0, 0.0],
        [0.84, 0.66, 0.5, 0.23, 0.0, 0.0]
      ],
      "transcribed": "2026-10-29",
      "notes": "Fan system effect at the outlet, FSE2 (Eq. 38, p. 34.14). Co at the outlet section o velocity pressure. Zero from L/Le 1.00 on."
    },
    "SR7-11": {
      "fitting": "SR7-11",
      "title": "Fan Outlet, Centrifugal, DWDI, with Elbow (Position C)",
      "page": "34.68",
      "pdf_page": 855,
      "coef": "Co",
      "conditions": {
        "fan_type": "DWDI",
        "elbow_position": "C",
        "Le": "Eq. 36 (Vo > 13 m/s) or Eq. 37 (Vo <= 13 m/s), p. 34.12 to 34.13"
      },
      "kind": "2d",
      "rows": {
        "name": "Ab/Ao",
        "values": [0.4, 0.5, 0.6, 0.7, 0.8, 0.9, 1.0]
      },
      "cols": {
        "name": "L/Le",
        "values": [0.0, 0.12, 0.25, 0.5, 1.0, 10.0]
      },
      "C": [
        [5.5, 4.5, 3.2, 1.6, 0.0, 0.0],
        [3.8, 3.2, 2.2, 1.0, 0.0, 0.0],
        [2.9, 2.5, 1.6, 0.8, 0.0, 0.0],
        [2.0, 1.6, 1.0, 0.53, 0.0, 0.0],
        [1.4, 1.2, 0.8, 0.33, 0.0, 0.0],
        [1.2, 0.8, 0.67, 0.26, 0.0, 0.0],
        [1.0, 0.8, 0.53, 0.26, 0.0, 0.0]
      ],
      "transcribed": "2026-10-29",
      "notes": "Fan system effect at the outlet, FSE2 (Eq. 38, p. 34.14). Co at the outlet section o velocity pressure. Zero from L/Le 1.00 on."
    },
    "SR7-12": {
      "fitting": "SR7-12",
      "title": "Fan Outlet, Centrifugal, DWDI, with Elbow (Position D)",
      "page": "34.68",
      "pdf_page": 855,
      "coef": "Co",
      "conditions": {
        "fan_type": "DWDI",
        "elbow_position": "D",
        "Le": "Eq. 36 (Vo > 13 m/s) or Eq. 37 (Vo <= 13 m/s), p. 34.12 to 34.13"
      },
      "kind": "2d",
      "rows": {
        "name": "Ab/Ao",
        "values": [0.4, 0.5, 0.6, 0.7, 0.8, 0.9, 1.0]
      },
      "cols": {
        "name": "L/Le",
        "values": [0.0, 0.12, 0.25, 0.5, 1.0, 10.0]
      },
      "C": [
        [4.7, 3.8, 2.7, 1.4, 0.0, 0.0],
        [3.2, 2.7, 1.9, 0.85, 0.0, 0.0],
        [2.5, 2.1, 1.4, 0.68, 0.0, 0.0],
        [1.7, 1.4, 0.85, 0.45, 0.0, 0.0],
        [1.2, 1.0, 0.68, 0.26, 0.0, 0.0],
        [1.0, 0.68, 0.57, 0.22, 0.0, 0.0],
        [0.85, 0.68, 0.45, 0.22, 0.0, 0.0]
      ],
      "transcribed": "2026-10-29",
      "notes": "Fan system effect at the outlet, FSE2 (Eq. 38, p. 34.14). Co at the outlet section o velocity pressure. Zero from L/Le 1.00 on."
    },
    "ED7-2": {
      "fitting": "ED7-2",
      "title": "Fan Inlet, Centrifugal, SWSI, with 4 Gore Elbow",
      "page": "34.48",
      "pdf_page": 835,
      "coef": "Co",
      "conditions": {
        "fan_type": "SWSI",
        "gores": 4,
        "angle_deg": 90
      },
      "kind": "2d",
      "rows": {
        "name": "r/Do",
        "values": [0.5, 0.75, 1.0, 1.5, 2.0, 3.0]
      },
      "cols": {
        "name": "L/Do",
        "values": [0.0, 2.0, 5.0, 10.0]
      },
      "C": [
        [1.8, 1.0, 0.53, 0.53],
        [1.4, 0.8, 0.4, 0.4],
        [1.2, 0.67, 0.33, 0.33],
        [1.1, 0.6, 0.33, 0.33],
        [1.0, 0.53, 0.33, 0.33],
        [0.67, 0.4, 0.22, 0.22]
      ],
      "transcribed": "2026-10-29",
      "notes": "Fan system effect at the inlet, FSE1 (Eq. 38, p. 34.14). The duct upstream of the elbow is not included in the loss coefficient (figure). The L/Do 5.0 and 10.0 columns are equal: C does not fall below them."
    },
    "ER7-1": {
      "fitting": "ER7-1",
      "title": "Fan Inlet, Centrifugal, SWSI, 90 Degree Smooth Radius Elbow (Square)",
      "page": "34.60",
      "pdf_page": 847,
      "coef": "Co",
      "conditions": {
        "fan_type": "SWSI",
        "shape": "square, H x H",
        "angle_deg": 90
      },
      "kind": "2d",
      "rows": {
        "name": "r/H",
        "values": [0.5, 0.75, 1.0, 1.5, 2.0]
      },
      "cols": {
        "name": "L/H",
        "values": [0.0, 2.0, 5.0, 10.0]
      },
      "C": [
        [2.5, 1.6, 0.8, 0.8],
        [2.0, 1.2, 0.67, 0.67],
        [1.2, 0.67, 0.33, 0.33],
        [1.0, 0.57, 0.3, 0.3],
        [0.8, 0.47, 0.26, 0.26]
      ],
      "transcribed": "2026-10-29",
      "notes": "Fan system effect at the inlet, FSE1 (Eq. 38, p. 34.14). The duct upstream of the elbow is not included in the loss coefficient (figure). The L/H 5.0 and 10.0 columns are equal: C does not fall below them."
    }
  }
}
